! File generated by DesignBuilder - 7.3.0.044 2025/4/23 - 15:49:31
! Source file: C:\Users\90686\Desktop\XIAN_Wenjiaoyuan\XIAN_Wenjiaoyuan_6F_NoDHVAC_NoDHW.dsb
! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

  Version,24.2;

  RunPeriod,
    XIAN_Wenjiaoyuan_22 (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\CHN_SHAANXI_XIAN_CSWD.epw

  Site:Location,
    XIAN_Wenjiaoyuan_22 (01-01:31-12)  (01-01:31-12),  !- Name
    34.3,                    !- Latitude {deg}
    108.93,                  !- Longitude {deg}
    8,                       !- Time Zone {hr}
    479;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,2.95,1.86,3.80,6.83,14.77,20.89,25.02,26.28,24.14,19.38,13.03,7.13;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in XIAN_Wenjiaoyuan_22 (01-01:31-12) Jun,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    38.1,                    !- Maximum Dry-Bulb Temperature {C}
    15,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    95701.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in XIAN_Wenjiaoyuan_22 (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    37.8,                    !- Maximum Dry-Bulb Temperature {C}
    12.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    24,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    95701.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in XIAN_Wenjiaoyuan_22 (01-01:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    36,                      !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    95701.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in XIAN_Wenjiaoyuan_22 (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.2,                    !- Maximum Dry-Bulb Temperature {C}
    12.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    95701.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in XIAN_Wenjiaoyuan_22 (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -7.2,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -7.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    95701.4,                 !- Barometric Pressure {Pa}
    1.5,                     !- Wind Speed {m/s}
    40,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,2;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  RoofIrrigation,
    Schedule,                !- Irrigation Model Type
    Roof Irrigation Schedule;!- Irrigation Rate Schedule Name

! Modified schedule: On 24/7

  Schedule:Compact,
    Roof Irrigation Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.00007;     !- Field 3

  Site:Precipitation,
    ScheduleAndDesignLevel,  !- Precipitation Model Type
    0.75,                    !- Design Level for Total Annual Precipitation {m/yr}
    Site Precipitation Schedule,  !- Precipitation Rates Schedule Name
    0.75;                    !- Average Total Annual Precipitation {m/yr}

! Modified schedule: On 24/7

  Schedule:Compact,
    Site Precipitation Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0000100,               !- Thermal Absorptance
    0.0000000,               !- Solar Absorptance
    0.0000000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Profile: Off

  Schedule:Day:Interval,
    11,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

! Profile: 8:00 to 18:00

  Schedule:Day:List,
    1,                       !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

! Modified profile: Off

  Schedule:Day:Interval,
    11_-50_5_10,             !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -50;                     !- Value Until Time 1

! Modified profile: 8:00 to 18:00

  Schedule:Day:List,
    1_-50_5_10,              !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    -50,                     !- Value 1
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    10,                      !- <none>
    10,                      !- <none>
    10,                      !- <none>
    10,                      !- <none>
    10,                      !- <none>
    10,                      !- <none>
    10,                      !- <none>
    10,                      !- <none>
    10,                      !- <none>
    10,                      !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50;                     !- <none>

! Modified profile: Off

  Schedule:Day:Interval,
    11_0_1_1,                !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

! Modified profile: 8:00 to 18:00

  Schedule:Day:List,
    1_0_1_1,                 !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

! Modified profile: Off

  Schedule:Day:Interval,
    11_100_30_30,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    100;                     !- Value Until Time 1

! Modified profile: 8:00 to 18:00

  Schedule:Day:List,
    1_100_30_30,             !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    100,                     !- Value 1
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100;                     !- <none>

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: 8:00 - 18:00 Mon - Sat

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jan,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Feb,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Mar,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Apr,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_May,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jun,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jul,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Aug,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Sep,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Oct,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Nov,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Dec,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

! Schedule: Dwell_DomToilet_Occ

  Schedule:Compact,
    Dwell_DomToilet_Occ,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 07:00,0.25,       !- Field 5
    Until: 09:00,1,          !- Field 7
    Until: 10:00,0.25,       !- Field 9
    Until: 18:00,0,          !- Field 11
    Until: 19:00,0.5,        !- Field 13
    Until: 21:00,1,          !- Field 15
    Until: 22:00,0.3,        !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 06:00,0,          !- Field 22
    Until: 07:00,0.25,       !- Field 24
    Until: 09:00,1,          !- Field 26
    Until: 10:00,0.25,       !- Field 28
    Until: 18:00,0,          !- Field 30
    Until: 19:00,0.5,        !- Field 32
    Until: 21:00,1,          !- Field 34
    Until: 22:00,0.3,        !- Field 36
    Until: 24:00,0,          !- Field 38
    For: Holidays,           !- Field 40
    Until: 06:00,0,          !- Field 41
    Until: 07:00,0.25,       !- Field 43
    Until: 09:00,1,          !- Field 45
    Until: 10:00,0.25,       !- Field 47
    Until: 18:00,0,          !- Field 49
    Until: 19:00,0.5,        !- Field 51
    Until: 21:00,1,          !- Field 53
    Until: 22:00,0.3,        !- Field 55
    Until: 24:00,0,          !- Field 57
    For: WinterDesignDay AllOtherDays, !- Field 59
    Until: 24:00,0;          !- Field 60

! Schedule: Dwell_DomToilet_Light

  Schedule:Compact,
    Dwell_DomToilet_Light,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 18:00,0,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 06:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 18:00,0,          !- Field 18
    Until: 22:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 06:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 18:00,0,          !- Field 29
    Until: 22:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Dwell_DomToilet_Equip

  Schedule:Compact,
    Dwell_DomToilet_Equip,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.06196,    !- Field 3
    Until: 08:00,0.53098,    !- Field 5
    Until: 09:00,1,          !- Field 7
    Until: 10:00,0.53098,    !- Field 9
    Until: 17:00,0.06196,    !- Field 11
    Until: 18:00,0.29647,    !- Field 13
    Until: 19:00,0.53098,    !- Field 15
    Until: 20:00,0.76549,    !- Field 17
    Until: 22:00,1,          !- Field 19
    Until: 23:00,0.76549,    !- Field 21
    Until: 24:00,0.29647,    !- Field 23
    For: Weekends,           !- Field 25
    Until: 07:00,0.06196,    !- Field 26
    Until: 08:00,0.53098,    !- Field 28
    Until: 09:00,1,          !- Field 30
    Until: 10:00,0.53098,    !- Field 32
    Until: 17:00,0.06196,    !- Field 34
    Until: 18:00,0.29647,    !- Field 36
    Until: 19:00,0.53098,    !- Field 38
    Until: 20:00,0.76549,    !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 23:00,0.76549,    !- Field 44
    Until: 24:00,0.29647,    !- Field 46
    For: Holidays,           !- Field 48
    Until: 07:00,0.06196,    !- Field 49
    Until: 08:00,0.53098,    !- Field 51
    Until: 09:00,1,          !- Field 53
    Until: 10:00,0.53098,    !- Field 55
    Until: 17:00,0.06196,    !- Field 57
    Until: 18:00,0.29647,    !- Field 59
    Until: 19:00,0.53098,    !- Field 61
    Until: 20:00,0.76549,    !- Field 63
    Until: 22:00,1,          !- Field 65
    Until: 23:00,0.76549,    !- Field 67
    Until: 24:00,0.29647,    !- Field 69
    For: WinterDesignDay AllOtherDays, !- Field 71
    Until: 24:00,0;          !- Field 72

! Schedule: Dwell_DomBed_Occ

  Schedule:Compact,
    Dwell_DomBed_Occ,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 08:00,0.5,        !- Field 5
    Until: 09:00,0.25,       !- Field 7
    Until: 22:00,0,          !- Field 9
    Until: 23:00,0.25,       !- Field 11
    Until: 24:00,0.75,       !- Field 13
    For: Weekends,           !- Field 15
    Until: 07:00,1,          !- Field 16
    Until: 08:00,0.5,        !- Field 18
    Until: 09:00,0.25,       !- Field 20
    Until: 22:00,0,          !- Field 22
    Until: 23:00,0.25,       !- Field 24
    Until: 24:00,0.75,       !- Field 26
    For: Holidays,           !- Field 28
    Until: 07:00,1,          !- Field 29
    Until: 08:00,0.5,        !- Field 31
    Until: 09:00,0.25,       !- Field 33
    Until: 22:00,0,          !- Field 35
    Until: 23:00,0.25,       !- Field 37
    Until: 24:00,0.75,       !- Field 39
    For: WinterDesignDay AllOtherDays, !- Field 41
    Until: 24:00,0;          !- Field 42

! Schedule: Dwell_DomBed_Light

  Schedule:Compact,
    Dwell_DomBed_Light,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0,          !- Field 18
    Until: 23:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0,          !- Field 29
    Until: 23:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Dwell_DomBed_Equip

  Schedule:Compact,
    Dwell_DomBed_Equip,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.06993,    !- Field 3
    Until: 08:00,0.53497,    !- Field 5
    Until: 09:00,1,          !- Field 7
    Until: 10:00,0.53497,    !- Field 9
    Until: 17:00,0.06993,    !- Field 11
    Until: 18:00,0.30245,    !- Field 13
    Until: 19:00,0.53497,    !- Field 15
    Until: 20:00,0.76748,    !- Field 17
    Until: 22:00,1,          !- Field 19
    Until: 23:00,0.76748,    !- Field 21
    Until: 24:00,0.30245,    !- Field 23
    For: Weekends,           !- Field 25
    Until: 07:00,0.06993,    !- Field 26
    Until: 08:00,0.53497,    !- Field 28
    Until: 09:00,1,          !- Field 30
    Until: 10:00,0.53497,    !- Field 32
    Until: 17:00,0.06993,    !- Field 34
    Until: 18:00,0.30245,    !- Field 36
    Until: 19:00,0.53497,    !- Field 38
    Until: 20:00,0.76748,    !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 23:00,0.76748,    !- Field 44
    Until: 24:00,0.30245,    !- Field 46
    For: Holidays,           !- Field 48
    Until: 07:00,0.06993,    !- Field 49
    Until: 08:00,0.53497,    !- Field 51
    Until: 09:00,1,          !- Field 53
    Until: 10:00,0.53497,    !- Field 55
    Until: 17:00,0.06993,    !- Field 57
    Until: 18:00,0.30245,    !- Field 59
    Until: 19:00,0.53497,    !- Field 61
    Until: 20:00,0.76748,    !- Field 63
    Until: 22:00,1,          !- Field 65
    Until: 23:00,0.76748,    !- Field 67
    Until: 24:00,0.30245,    !- Field 69
    For: WinterDesignDay AllOtherDays, !- Field 71
    Until: 24:00,0;          !- Field 72

! Schedule: Dwell_DomBath_Occ

  Schedule:Compact,
    Dwell_DomBath_Occ,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0,          !- Field 7
    Until: 23:00,0.2,        !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0,          !- Field 18
    Until: 23:00,0.2,        !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0,          !- Field 29
    Until: 23:00,0.2,        !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Dwell_DomBath_Light

  Schedule:Compact,
    Dwell_DomBath_Light,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0,          !- Field 18
    Until: 23:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0,          !- Field 29
    Until: 23:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Dwell_DomBath_Equip

  Schedule:Compact,
    Dwell_DomBath_Equip,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.05997,    !- Field 3
    Until: 07:00,0.29498,    !- Field 5
    Until: 09:00,1,          !- Field 7
    Until: 10:00,0.29498,    !- Field 9
    Until: 18:00,0.05997,    !- Field 11
    Until: 19:00,0.52999,    !- Field 13
    Until: 21:00,1,          !- Field 15
    Until: 22:00,0.34198,    !- Field 17
    Until: 24:00,0.05997,    !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0.05997,    !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0.05997,    !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: Dwell_DomDining_Occ

  Schedule:Compact,
    Dwell_DomDining_Occ,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 07:00,0.25,       !- Field 5
    Until: 09:00,1,          !- Field 7
    Until: 10:00,0.25,       !- Field 9
    Until: 18:00,0,          !- Field 11
    Until: 19:00,0.5,        !- Field 13
    Until: 21:00,1,          !- Field 15
    Until: 22:00,0.3,        !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 06:00,0,          !- Field 22
    Until: 07:00,0.25,       !- Field 24
    Until: 09:00,1,          !- Field 26
    Until: 10:00,0.25,       !- Field 28
    Until: 18:00,0,          !- Field 30
    Until: 19:00,0.5,        !- Field 32
    Until: 21:00,1,          !- Field 34
    Until: 22:00,0.3,        !- Field 36
    Until: 24:00,0,          !- Field 38
    For: Holidays,           !- Field 40
    Until: 06:00,0,          !- Field 41
    Until: 07:00,0.25,       !- Field 43
    Until: 09:00,1,          !- Field 45
    Until: 10:00,0.25,       !- Field 47
    Until: 18:00,0,          !- Field 49
    Until: 19:00,0.5,        !- Field 51
    Until: 21:00,1,          !- Field 53
    Until: 22:00,0.3,        !- Field 55
    Until: 24:00,0,          !- Field 57
    For: WinterDesignDay AllOtherDays, !- Field 59
    Until: 24:00,0;          !- Field 60

! Schedule: Dwell_DomDining_Light

  Schedule:Compact,
    Dwell_DomDining_Light,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 18:00,0,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 06:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 18:00,0,          !- Field 18
    Until: 22:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 06:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 18:00,0,          !- Field 29
    Until: 22:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Dwell_DomDining_Equip

  Schedule:Compact,
    Dwell_DomDining_Equip,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.08157,    !- Field 3
    Until: 07:00,0.31118,    !- Field 5
    Until: 09:00,1,          !- Field 7
    Until: 10:00,0.31118,    !- Field 9
    Until: 18:00,0.08157,    !- Field 11
    Until: 19:00,0.54079,    !- Field 13
    Until: 21:00,1,          !- Field 15
    Until: 22:00,0.3571,     !- Field 17
    Until: 24:00,0.08157,    !- Field 19
    For: Weekends,           !- Field 21
    Until: 06:00,0.08157,    !- Field 22
    Until: 07:00,0.31118,    !- Field 24
    Until: 09:00,1,          !- Field 26
    Until: 10:00,0.31118,    !- Field 28
    Until: 18:00,0.08157,    !- Field 30
    Until: 19:00,0.54079,    !- Field 32
    Until: 21:00,1,          !- Field 34
    Until: 22:00,0.3571,     !- Field 36
    Until: 24:00,0.08157,    !- Field 38
    For: Holidays,           !- Field 40
    Until: 06:00,0.08157,    !- Field 41
    Until: 07:00,0.31118,    !- Field 43
    Until: 09:00,1,          !- Field 45
    Until: 10:00,0.31118,    !- Field 47
    Until: 18:00,0.08157,    !- Field 49
    Until: 19:00,0.54079,    !- Field 51
    Until: 21:00,1,          !- Field 53
    Until: 22:00,0.3571,     !- Field 55
    Until: 24:00,0.08157,    !- Field 57
    For: WinterDesignDay AllOtherDays, !- Field 59
    Until: 24:00,0;          !- Field 60

! Schedule: Dwell_DomKitchen_Occ

  Schedule:Compact,
    Dwell_DomKitchen_Occ,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0,          !- Field 7
    Until: 23:00,0.2,        !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0,          !- Field 18
    Until: 23:00,0.2,        !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0,          !- Field 29
    Until: 23:00,0.2,        !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Dwell_DomKitchen_Light

  Schedule:Compact,
    Dwell_DomKitchen_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0,          !- Field 18
    Until: 23:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0,          !- Field 29
    Until: 23:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Dwell_DomKitchen_Equip

  Schedule:Compact,
    Dwell_DomKitchen_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.06605,    !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0.06605,    !- Field 7
    Until: 23:00,0.25284,    !- Field 9
    Until: 24:00,0.06605,    !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0.06605,    !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0.06605,    !- Field 18
    Until: 23:00,0.25284,    !- Field 20
    Until: 24:00,0.06605,    !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0.06605,    !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0.06605,    !- Field 29
    Until: 23:00,0.25284,    !- Field 31
    Until: 24:00,0.06605,    !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Dwell_DomLounge_Occ

  Schedule:Compact,
    Dwell_DomLounge_Occ,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 16:00,0,          !- Field 3
    Until: 18:00,0.5,        !- Field 5
    Until: 22:00,1,          !- Field 7
    Until: 23:00,0.66667,    !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 16:00,0,          !- Field 14
    Until: 18:00,0.5,        !- Field 16
    Until: 22:00,1,          !- Field 18
    Until: 23:00,0.66667,    !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 16:00,0,          !- Field 25
    Until: 18:00,0.5,        !- Field 27
    Until: 22:00,1,          !- Field 29
    Until: 23:00,0.66667,    !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Dwell_DomLounge_Light

  Schedule:Compact,
    Dwell_DomLounge_Light,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 16:00,0,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 16:00,0,          !- Field 10
    Until: 23:00,1,          !- Field 12
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 16:00,0,          !- Field 17
    Until: 23:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

! Schedule: Dwell_DomLounge_Equip

  Schedule:Compact,
    Dwell_DomLounge_Equip,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 16:00,0.06413,    !- Field 3
    Until: 18:00,0.53206,    !- Field 5
    Until: 22:00,1,          !- Field 7
    Until: 23:00,0.68804,    !- Field 9
    Until: 24:00,0.06413,    !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0.06413,    !- Field 14
    Until: 23:00,1,          !- Field 16
    Until: 24:00,0.34489,    !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,0.06413,    !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,0.34489,    !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: Default Air Velocity for Comfort Calculations

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

! Schedule: 8:00 - 18:00 Mon - Sat

  Schedule:Year,
    8:00 - 18:00 Mon - Sat,  !- Name
    Any number,              !- Schedule Type Limits Name
    8:00 - 18:00 Mon - Sat_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    8:00 - 18:00 Mon - Sat_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    8:00 - 18:00 Mon - Sat_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    8:00 - 18:00 Mon - Sat_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    8:00 - 18:00 Mon - Sat_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    8:00 - 18:00 Mon - Sat_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    8:00 - 18:00 Mon - Sat_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    8:00 - 18:00 Mon - Sat_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    8:00 - 18:00 Mon - Sat_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    8:00 - 18:00 Mon - Sat_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    8:00 - 18:00 Mon - Sat_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    8:00 - 18:00 Mon - Sat_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Urea Formaldehyde Foam- thickness 0.1327

  Material,
    Urea Formaldehyde Foam_.1327,  !- Name
    Rough,                   !- Roughness
    .1327,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0.1

  Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07

  Material,
    Floor/Roof Screed_.07,   !- Name
    Rough,                   !- Roughness
    .07,                     !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- thickness 0.03

  Material,
    Timber Flooring_.03,     !- Name
    Rough,                   !- Roughness
    .03,                     !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! XIAN_Wenjiaoyuan_22_InternalFloor_1- thickness 0.02

  Material,
    XIAN_Wenjiaoyuan_22_InternalFloor_1_.02,  !- Name
    Rough,                   !- Roughness
    .02,                     !- Thickness {m}
    1.28,                    !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! XIAN_Wenjiaoyuan_22_InternalFloor_3- thickness 0.1

  Material,
    XIAN_Wenjiaoyuan_22_InternalFloor_3_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    .041,                    !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! XIAN_Wenjiaoyuan_22_InternalFloor_2- thickness 0.12

  Material,
    XIAN_Wenjiaoyuan_22_InternalFloor_2_.12,  !- Name
    Rough,                   !- Roughness
    .12,                     !- Thickness {m}
    1.74,                    !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! XIAN_Wenjiaoyuan_22_InternalFloor_1- thickness 0.03

  Material,
    XIAN_Wenjiaoyuan_22_InternalFloor_1_.03,  !- Name
    Rough,                   !- Roughness
    .03,                     !- Thickness {m}
    1.28,                    !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025

  Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! XIAN_Wenjiaoyuan_22_Wall_1- thickness 0.1

  Material,
    XIAN_Wenjiaoyuan_22_Wall_1_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    .041,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! XIAN_Wenjiaoyuan_22_Wall_2- thickness 0.02

  Material,
    XIAN_Wenjiaoyuan_22_Wall_2_.02,  !- Name
    Rough,                   !- Roughness
    .02,                     !- Thickness {m}
    1.28,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! XIAN_Wenjiaoyuan_22_Wall_3- thickness 0.2

  Material,
    XIAN_Wenjiaoyuan_22_Wall_3_.2,  !- Name
    Rough,                   !- Roughness
    .2,                      !- Thickness {m}
    1.74,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! XIAN_Wenjiaoyuan_22_Wall_4- thickness 0.015

  Material,
    XIAN_Wenjiaoyuan_22_Wall_4_.015,  !- Name
    Rough,                   !- Roughness
    .015,                    !- Thickness {m}
    1.28,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .5,                      !- Solar Absorptance
    .5;                      !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0.01

  Material,
    Plywood (Heavyweight)_.01,  !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1319

  Material,
    MW Glass Wool (rolls)_.1319,  !- Name
    Rough,                   !- Roughness
    .1319,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete (Lightweight)- thickness 0.1

  Material,
    Cast Concrete (Lightweight)_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.38,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013

  Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! XIAN_Wenjiaoyuan_22_Roof_1- thickness 0.008

  Material,
    XIAN_Wenjiaoyuan_22_Roof_1_.008,  !- Name
    Rough,                   !- Roughness
    .008,                    !- Thickness {m}
    3.5,                     !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! XIAN_Wenjiaoyuan_22_Roof_2- thickness 0.025

  Material,
    XIAN_Wenjiaoyuan_22_Roof_2_.025,  !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    1.28,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! XIAN_Wenjiaoyuan_22_Roof_3- thickness 0.11

  Material,
    XIAN_Wenjiaoyuan_22_Roof_3_.11,  !- Name
    Rough,                   !- Roughness
    .11,                     !- Thickness {m}
    .03,                     !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .8,                      !- Solar Absorptance
    .8;                      !- Visible Absorptance

! XIAN_Wenjiaoyuan_22_Roof_4- thickness 0.025

  Material,
    XIAN_Wenjiaoyuan_22_Roof_4_.025,  !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    1.28,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! XIAN_Wenjiaoyuan_22_Roof_5- thickness 0.03

  Material,
    XIAN_Wenjiaoyuan_22_Roof_5_.03,  !- Name
    Rough,                   !- Roughness
    .03,                     !- Thickness {m}
    .56,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! XIAN_Wenjiaoyuan_22_Roof_6- thickness 0.12

  Material,
    XIAN_Wenjiaoyuan_22_Roof_6_.12,  !- Name
    Rough,                   !- Roughness
    .12,                     !- Thickness {m}
    1.74,                    !- Conductivity {W/m-K}
    380,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .5,                      !- Solar Absorptance
    .5;                      !- Visible Absorptance

! External Rendering- thickness 0.025

  Material,
    External Rendering_.025, !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.1482

  Material,
    MW Stone Wool (rolls)_.1482,  !- Name
    Rough,                   !- Roughness
    .1482,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Timber Flooring- thickness 0.005

  Material,
    Timber Flooring_.005,    !- Name
    Rough,                   !- Roughness
    .005,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Project ground floor

  Construction,
    Project ground floor,    !- Name
    Urea Formaldehyde Foam_.1327,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.07,   !- Layer 3
    Timber Flooring_.03;     !- Layer 4

! <Previous reversed>

  Construction,
    Project ground floor_Rev,!- Name
    Timber Flooring_.03,     !- Outside Layer
    Floor/Roof Screed_.07,   !- Layer 2
    Cast Concrete_.1,        !- Layer 3
    Urea Formaldehyde Foam_.1327;  !- Layer 4

! XIAN_Wenjiaoyuan_22_InternalFloor_Reversed

  Construction,
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Name
    XIAN_Wenjiaoyuan_22_InternalFloor_1_.02,  !- Outside Layer
    XIAN_Wenjiaoyuan_22_InternalFloor_3_.1,  !- Layer 2
    XIAN_Wenjiaoyuan_22_InternalFloor_2_.12,  !- Layer 3
    XIAN_Wenjiaoyuan_22_InternalFloor_1_.03,  !- Layer 4
    XIAN_Wenjiaoyuan_22_InternalFloor_1_.02;  !- Layer 5

! <Previous reversed>

  Construction,
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Name
    XIAN_Wenjiaoyuan_22_InternalFloor_1_.02,  !- Outside Layer
    XIAN_Wenjiaoyuan_22_InternalFloor_1_.03,  !- Layer 2
    XIAN_Wenjiaoyuan_22_InternalFloor_2_.12,  !- Layer 3
    XIAN_Wenjiaoyuan_22_InternalFloor_3_.1,  !- Layer 4
    XIAN_Wenjiaoyuan_22_InternalFloor_1_.02;  !- Layer 5

! Special material to represent an R-value for the next construction

  Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project partition

  Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! XIAN_Wenjiaoyuan_22_Wall

  Construction,
    XIAN_Wenjiaoyuan_22_Wall,!- Name
    XIAN_Wenjiaoyuan_22_Wall_1_.1,  !- Outside Layer
    XIAN_Wenjiaoyuan_22_Wall_2_.02,  !- Layer 2
    XIAN_Wenjiaoyuan_22_Wall_3_.2,  !- Layer 3
    XIAN_Wenjiaoyuan_22_Wall_4_.015;  !- Layer 4

! <Previous reversed>

  Construction,
    XIAN_Wenjiaoyuan_22_Wall_Rev,  !- Name
    XIAN_Wenjiaoyuan_22_Wall_4_.015,  !- Outside Layer
    XIAN_Wenjiaoyuan_22_Wall_3_.2,  !- Layer 2
    XIAN_Wenjiaoyuan_22_Wall_2_.02,  !- Layer 3
    XIAN_Wenjiaoyuan_22_Wall_1_.1;  !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    9_RVAL_4,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project semi-exposed ceiling

  Construction,
    Project semi-exposed ceiling,  !- Name
    Plywood (Heavyweight)_.01,  !- Outside Layer
    MW Glass Wool (rolls)_.1319,  !- Layer 2
    Cast Concrete (Lightweight)_.1,  !- Layer 3
    9_RVAL_4,                !- Layer 4
    Plasterboard_.013;       !- Layer 5

! Special material to represent an R-value for the next construction

  Material:NoMass,
    10_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project semi-exposed ceiling_Rev,  !- Name
    Plasterboard_.013,       !- Outside Layer
    10_RVAL_2,               !- Layer 2
    Cast Concrete (Lightweight)_.1,  !- Layer 3
    MW Glass Wool (rolls)_.1319,  !- Layer 4
    Plywood (Heavyweight)_.01;  !- Layer 5

! XIAN_Wenjiaoyuan_22_Roof

  Construction,
    XIAN_Wenjiaoyuan_22_Roof,!- Name
    XIAN_Wenjiaoyuan_22_Roof_1_.008,  !- Outside Layer
    XIAN_Wenjiaoyuan_22_Roof_2_.025,  !- Layer 2
    XIAN_Wenjiaoyuan_22_Roof_3_.11,  !- Layer 3
    XIAN_Wenjiaoyuan_22_Roof_4_.025,  !- Layer 4
    XIAN_Wenjiaoyuan_22_Roof_5_.03,  !- Layer 5
    XIAN_Wenjiaoyuan_22_Roof_6_.12;  !- Layer 6

! <Previous reversed>

  Construction,
    XIAN_Wenjiaoyuan_22_Roof_Rev,  !- Name
    XIAN_Wenjiaoyuan_22_Roof_6_.12,  !- Outside Layer
    XIAN_Wenjiaoyuan_22_Roof_5_.03,  !- Layer 2
    XIAN_Wenjiaoyuan_22_Roof_4_.025,  !- Layer 3
    XIAN_Wenjiaoyuan_22_Roof_3_.11,  !- Layer 4
    XIAN_Wenjiaoyuan_22_Roof_2_.025,  !- Layer 5
    XIAN_Wenjiaoyuan_22_Roof_1_.008;  !- Layer 6

! Project external floor

  Construction,
    Project external floor,  !- Name
    External Rendering_.025, !- Outside Layer
    MW Stone Wool (rolls)_.1482,  !- Layer 2
    Timber Flooring_.005;    !- Layer 3

! <Previous reversed>

  Construction,
    Project external floor_Rev,  !- Name
    Timber Flooring_.005,    !- Outside Layer
    MW Stone Wool (rolls)_.1482,  !- Layer 2
    External Rendering_.025; !- Layer 3

! XIAN_Wenjiaoyuan_22_ExternalWindows

  WindowMaterial:SimpleGlazingSystem,
    Simple XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Name
    1.76,                    !- U-Factor {W/m2-K}
    .33,                     !- Solar Heat Gain Coefficient
    .8;                      !- Visible Transmittance

  Construction,
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Name
    Simple XIAN_Wenjiaoyuan_22_ExternalWindows - 1001;  !- Outside Layer

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building 1,              !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Block 1 - Zone 3

  Zone,
    BLOCK1:ZONE3,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    24.0832,                 !- Volume {m3}
    7.2979,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE3,     !- Name
    BLOCK1:ZONE3,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018736842,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5009,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5009,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5009,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5009,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE3 General lighting,  !- Name
    BLOCK1:ZONE3,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE3#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE3 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE3,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.67,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE3 Infiltration,  !- Name
    BLOCK1:ZONE3,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004683,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 3, Ground floor - 8.751 m2 (Ground), Surface Area: 8.751m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE3_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,9.1361866774,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,9.1361866774,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Ceiling - 8.751 m2, Surface Area: 8.7506

  BuildingSurface:Detailed,
    BLOCK1:ZONE3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE3_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Ceiling - 8.751 m2, Surface Area: 8.7506 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE3_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 7.600 m2 (Block 1, Zone 4), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK1:ZONE3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE4_Partition_4_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,6.83315345,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,9.13618668,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 7.600 m2 (Block 1, Zone 4), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE4_Partition_4_0_10001,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,9.13618668,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,6.83315345,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 12.539 m2 (Block 1, Zone 2), Surface Area: 12.5387

  BuildingSurface:Detailed,
    BLOCK1:ZONE3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE2_Partition_13_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 12.539 m2 (Block 1, Zone 2), Surface Area: 12.5387 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Partition_13_0_10002,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE3_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Wall - 7.600 m2 - 270.0°, Surface Area: 7.600m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE3_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .0251641648,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.223m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE3_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE3_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .0251641648,8.0630868927,.84,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,7.9062532374,.84,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,7.9062532374,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,8.0630868927,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 12.539 m2 (Block 1, Zone 15), Surface Area: 12.5387

  BuildingSurface:Detailed,
    BLOCK1:ZONE3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE15_Partition_3_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 12.539 m2 (Block 1, Zone 15), Surface Area: 12.5387 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE15_Partition_3_0_10003,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 4

  Zone,
    BLOCK1:ZONE4,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    38.7282,                 !- Volume {m3}
    11.7358,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE4,     !- Name
    BLOCK1:ZONE4,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Occ,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .023703704,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5016,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5016,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5016,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,144;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5016,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE4 General lighting,  !- Name
    BLOCK1:ZONE4,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE4#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE4 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE4,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    30.28,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE4 Infiltration,  !- Name
    BLOCK1:ZONE4,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00753,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 4, Ground floor - 12.899 m2 (Ground), Surface Area: 12.899m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE4_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4255983264,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,9.1361866774,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.4255983264,9.1361866774,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 4, Ceiling - 12.899 m2, Surface Area: 12.8989

  BuildingSurface:Detailed,
    BLOCK1:ZONE4_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE4_Floor_0_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 4, Ceiling - 12.899 m2, Surface Area: 12.8989 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE4_Floor_0_0_10004,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE4_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 4, Partition - 7.600 m2 (Block 1, Zone 22), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK1:ZONE4_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Partition_4_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4255983264,6.83315345,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.4255983264,9.13618668,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.4255983264,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    9.4255983264,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 4, Partition - 7.600 m2 (Block 1, Zone 22), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Partition_4_0_10005,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE4_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4255983264,9.13618668,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.4255983264,6.83315345,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.4255983264,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    9.4255983264,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 4, Partition - 18.483 m2 (Block 1, Zone 2), Surface Area: 18.4827

  BuildingSurface:Detailed,
    BLOCK1:ZONE4_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE2_Partition_14_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 4, Partition - 18.483 m2 (Block 1, Zone 2), Surface Area: 18.4827 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Partition_14_0_10006,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE4_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 4, Partition - 18.483 m2 (Block 1, Zone 22), Surface Area: 18.4827

  BuildingSurface:Detailed,
    BLOCK1:ZONE4_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Partition_5_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 4, Partition - 18.483 m2 (Block 1, Zone 22), Surface Area: 18.4827 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Partition_5_0_10007,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE4_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 22

  Zone,
    BLOCK1:ZONE22,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    123.5325,                !- Volume {m3}
    37.4341,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE22,    !- Name
    BLOCK1:ZONE22,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018756303,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5023,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5023,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5023,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5023,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE22 General lighting,  !- Name
    BLOCK1:ZONE22,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE22#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE22 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE22,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.9,                     !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE22 Infiltration,  !- Name
    BLOCK1:ZONE22,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .02402,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 22, Ground floor - 41.654 m2 (Ground), Surface Area: 7.837m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4255983264,5.4338357174,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705864,5.4338357174,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705864,6.8331534474,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.4255983264,6.8331534474,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Ground floor - 41.654 m2 (Ground), Surface Area: 6.447m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.2251290464,6.8331534474,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.4255983264,6.8331534474,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.4255983264,9.1361866774,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.2251290464,9.1361866774,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Ground floor - 41.654 m2 (Ground), Surface Area: 4.197m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112564,5.4338357174,0,  !- X,Y,Z ==> Vertex 1 {m}
    14.8299112864,5.4338357174,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.8299112864,6.8331534474,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112564,6.8331534474,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Ground floor - 41.654 m2 (Ground), Surface Area: 15.610m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_GroundFloor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8299112864,1.5349331774,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.8268409164,1.5349331774,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.8253636864,5.4338357174,0,  !- X,Y,Z ==> Vertex 3 {m}
    14.8299112864,5.4338357174,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Ground floor - 41.654 m2 (Ground), Surface Area: 7.562m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_GroundFloor_0_0_4,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8299112864,5.4338357174,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.4255983264,5.4338357174,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.4255983264,6.8331534474,0,  !- X,Y,Z ==> Vertex 3 {m}
    14.8299112864,6.8331534474,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Ceiling - 41.654 m2, Surface Area: 10.1558

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Floor_0_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    14.82991129,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    14.82991129,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Ceiling - 41.654 m2, Surface Area: 10.1558 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Floor_0_0_10008,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.82991129,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    14.82991129,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Ceiling - 41.654 m2, Surface Area: 7.8415

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Floor_0_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Ceiling - 41.654 m2, Surface Area: 7.8415 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Floor_0_0_10009,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Ceiling - 41.654 m2, Surface Area: 6.4474

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Floor_0_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Ceiling - 41.654 m2, Surface Area: 6.4474 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Floor_0_0_10010,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Ceiling - 41.654 m2, Surface Area: 9.7957

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Floor_0_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705875,5.4338357229,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    10.82536368,5.4338357201,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    10.824833498,6.8331534524,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705855,6.8331534533,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Ceiling - 41.654 m2, Surface Area: 9.7957 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Floor_0_0_10011,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.82536368,5.4338357201,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705875,5.4338357229,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705855,6.8331534533,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    10.824833498,6.8331534524,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Ceiling - 41.654 m2, Surface Area: 7.4138

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Floor_0_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.82684092,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    12.2251290404,1.5349331819,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    12.2251290385,6.8331534522,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    10.824833498,6.8331534524,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Ceiling - 41.654 m2, Surface Area: 7.4138 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Floor_0_0_10012,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.2251290404,1.5349331819,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    10.82684092,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    10.824833498,6.8331534524,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    12.2251290385,6.8331534522,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 7.600 m2 (Block 1, Zone 8), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE8_Partition_4_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.225129042,6.83315345,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.225129042,9.13618668,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.225129042,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    12.225129042,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 7.600 m2 (Block 1, Zone 8), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE8_Partition_4_0_10013,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.225129042,9.13618668,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.225129042,6.83315345,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.225129042,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    12.225129042,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 9.238 m2 (Block 1, Zone 2), Surface Area: 9.2385

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE2_Partition_15_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 9.238 m2 (Block 1, Zone 2), Surface Area: 9.2385 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Partition_15_0_10014,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 4.618 m2 (Block 1, Zone 15), Surface Area: 4.6177

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE15_Partition_2_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,6.83315345,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,5.43383572,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 4.618 m2 (Block 1, Zone 15), Surface Area: 4.6177 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE15_Partition_2_0_10015,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,5.43383572,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,6.83315345,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 9.910 m2 (Block 1, Zone 16), Surface Area: 9.9103

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE16_Partition_3_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,5.4338357182,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,5.4338357182,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,5.4338357182,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 9.910 m2 (Block 1, Zone 16), Surface Area: 9.9103 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE16_Partition_3_0_10016,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,5.4338357182,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,5.4338357182,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.4338357182,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 13.192 m2 (Block 1, Zone 19), Surface Area: 13.1917

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE19_Partition_3_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,5.4338357182,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.82536368,5.4338357182,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.82536368,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.4338357182,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 13.192 m2 (Block 1, Zone 19), Surface Area: 13.1917 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE19_Partition_3_0_10017,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.82536368,5.4338357182,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,5.4338357182,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    10.82536368,5.4338357182,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 12.866 m2 (Block 1, Zone 19), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE19_Partition_2_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.8253636842,5.4338357209,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.826840921,1.5349331807,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.826840921,1.5349331807,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    10.8253636842,5.4338357209,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 12.866 m2 (Block 1, Zone 19), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE19_Partition_2_0_10018,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.826840921,1.5349331807,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.8253636842,5.4338357209,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.8253636842,5.4338357209,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    10.826840921,1.5349331807,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Wall - 13.210 m2 - 180.0°, Surface Area: 13.210m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.826840921,1.5349331758,0,  !- X,Y,Z ==> Vertex 1 {m}
    14.8299112866,1.5349331758,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.8299112866,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    10.826840921,1.5349331758,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.929m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE22_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE22_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.996714,1.5349331758,.84,  !- X,Y,Z ==> Vertex 1 {m}
    14.65991129,1.5349331758,.84,  !- X,Y,Z ==> Vertex 2 {m}
    14.65991129,1.5349331758,2.4584879599,  !- X,Y,Z ==> Vertex 3 {m}
    10.996714,1.5349331758,2.4584879599;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 12.866 m2 (Block 1, Zone 21), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE21_Partition_4_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8299112866,1.53493318,0,  !- X,Y,Z ==> Vertex 1 {m}
    14.8299112866,5.43383572,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.8299112866,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    14.8299112866,1.53493318,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 12.866 m2 (Block 1, Zone 21), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE21_Partition_4_0_10019,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8299112866,5.43383572,0,  !- X,Y,Z ==> Vertex 1 {m}
    14.8299112866,1.53493318,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.8299112866,1.53493318,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    14.8299112866,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 9.897 m2 (Block 1, Zone 21), Surface Area: 9.8967

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE21_Partition_3_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.82991129,5.4338357182,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,5.4338357182,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    14.82991129,5.4338357182,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 9.897 m2 (Block 1, Zone 21), Surface Area: 9.8967 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE21_Partition_3_0_10020,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,5.4338357182,0,  !- X,Y,Z ==> Vertex 1 {m}
    14.82991129,5.4338357182,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.82991129,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,5.4338357182,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 4.618 m2 (Block 1, Zone 18), Surface Area: 4.6177

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE18_Partition_4_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,5.43383572,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,6.83315345,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 4.618 m2 (Block 1, Zone 18), Surface Area: 4.6177 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE18_Partition_4_0_10021,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,6.83315345,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,5.43383572,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 6.282 m2 (Block 1, Zone 11), Surface Area: 6.2818

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE11_Partition_5_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 6.282 m2 (Block 1, Zone 11), Surface Area: 6.2818 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE11_Partition_5_0_10022,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 12.211 m2 (Block 1, Zone 8), Surface Area: 12.2107

  BuildingSurface:Detailed,
    BLOCK1:ZONE22_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE8_Partition_5_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 22, Partition - 12.211 m2 (Block 1, Zone 8), Surface Area: 12.2107 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE8_Partition_5_0_10023,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE22_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 8

  Zone,
    BLOCK1:ZONE8,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    25.2243,                 !- Volume {m3}
    7.6437,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE8,     !- Name
    BLOCK1:ZONE8,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5040,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5040,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5040,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5040,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE8 General lighting,  !- Name
    BLOCK1:ZONE8,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE8#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE8 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE8,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE8 Infiltration,  !- Name
    BLOCK1:ZONE8,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004905,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 8, Ground floor - 8.522 m2 (Ground), Surface Area: 8.522m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE8_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.9253463688,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.225129042,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.225129042,9.1361866774,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.9253463688,9.1361866774,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 8, Ceiling - 8.522 m2, Surface Area: 8.5217

  BuildingSurface:Detailed,
    BLOCK1:ZONE8_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE8_Floor_0_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 8, Ceiling - 8.522 m2, Surface Area: 8.5217 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE8_Floor_0_0_10024,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE8_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 8, Partition - 7.600 m2 (Block 1, Zone 11), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK1:ZONE8_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE11_Partition_4_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.9253463688,6.83315345,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.9253463688,9.13618668,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.9253463688,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    15.9253463688,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 8, Partition - 7.600 m2 (Block 1, Zone 11), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE11_Partition_4_0_10025,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE8_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.9253463688,9.13618668,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.9253463688,6.83315345,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.9253463688,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    15.9253463688,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 8, Partition - 12.211 m2 (Block 1, Zone 2), Surface Area: 12.2107

  BuildingSurface:Detailed,
    BLOCK1:ZONE8_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE2_Partition_16_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 8, Partition - 12.211 m2 (Block 1, Zone 2), Surface Area: 12.2107 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Partition_16_0_10026,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE8_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 11

  Zone,
    BLOCK1:ZONE11,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    12.4591,                 !- Volume {m3}
    3.7755,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE11,    !- Name
    BLOCK1:ZONE11,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .024317181,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5047,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5047,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5047,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5047,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE11 General lighting,  !- Name
    BLOCK1:ZONE11,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE11#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE11 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE11,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.61,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE11 Infiltration,  !- Name
    BLOCK1:ZONE11,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002423,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 11, Ground floor - 4.384 m2 (Ground), Surface Area: 4.384m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE11_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.9253463688,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.9253463688,9.1361866774,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,9.1361866774,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 11, Ceiling - 4.384 m2, Surface Area: 4.384

  BuildingSurface:Detailed,
    BLOCK1:ZONE11_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE11_Floor_0_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 11, Ceiling - 4.384 m2, Surface Area: 4.384 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE11_Floor_0_0_10027,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE11_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 11, Partition - 7.600 m2 (Block 1, Zone 12), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK1:ZONE11_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE12_Partition_4_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,6.83315345,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,9.13618668,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 11, Partition - 7.600 m2 (Block 1, Zone 12), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE12_Partition_4_0_10028,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE11_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,9.13618668,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,6.83315345,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 11, Partition - 6.282 m2 (Block 1, Zone 2), Surface Area: 6.2818

  BuildingSurface:Detailed,
    BLOCK1:ZONE11_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE2_Partition_17_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 11, Partition - 6.282 m2 (Block 1, Zone 2), Surface Area: 6.2818 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Partition_17_0_10029,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE11_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 12

  Zone,
    BLOCK1:ZONE12,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    25.916,                  !- Volume {m3}
    7.8533,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE12,    !- Name
    BLOCK1:ZONE12,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018736842,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5054,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5054,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5054,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5054,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE12 General lighting,  !- Name
    BLOCK1:ZONE12,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE12#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE12 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE12,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.67,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE12 Infiltration,  !- Name
    BLOCK1:ZONE12,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .005039,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 12, Ground floor - 8.746 m2 (Ground), Surface Area: 8.746m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE12_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6264816118,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,9.1361866774,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.6264816118,9.1361866774,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 12, Ceiling - 8.746 m2, Surface Area: 8.7459

  BuildingSurface:Detailed,
    BLOCK1:ZONE12_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE12_Floor_0_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 12, Ceiling - 8.746 m2, Surface Area: 8.7459 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE12_Floor_0_0_10030,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE12_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 12, Partition - 7.600 m2 (Block 1, Zone 14), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK1:ZONE12_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE14_Partition_4_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6264816118,6.83315345,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.6264816118,9.13618668,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.6264816118,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    21.6264816118,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 12, Partition - 7.600 m2 (Block 1, Zone 14), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE14_Partition_4_0_10031,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE12_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6264816118,9.13618668,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.6264816118,6.83315345,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.6264816118,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    21.6264816118,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 12, Partition - 12.532 m2 (Block 1, Zone 2), Surface Area: 12.532

  BuildingSurface:Detailed,
    BLOCK1:ZONE12_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE2_Partition_18_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 12, Partition - 12.532 m2 (Block 1, Zone 2), Surface Area: 12.532 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Partition_18_0_10032,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE12_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 12, Partition - 12.532 m2 (Block 1, Zone 18), Surface Area: 12.532

  BuildingSurface:Detailed,
    BLOCK1:ZONE12_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE18_Partition_3_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 12, Partition - 12.532 m2 (Block 1, Zone 18), Surface Area: 12.532 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE18_Partition_3_0_10033,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE12_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 14

  Zone,
    BLOCK1:ZONE14,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    25.9496,                 !- Volume {m3}
    7.8635,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE14,    !- Name
    BLOCK1:ZONE14,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018736842,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5061,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5061,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5061,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5061,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE14 General lighting,  !- Name
    BLOCK1:ZONE14,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE14#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE14 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE14,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.67,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE14 Infiltration,  !- Name
    BLOCK1:ZONE14,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .005046,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 14, Ground floor - 8.757 m2 (Ground), Surface Area: 8.757m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE14_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.6264816118,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.6264816118,9.1361866774,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,9.1361866774,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 14, Ceiling - 8.757 m2, Surface Area: 8.7568

  BuildingSurface:Detailed,
    BLOCK1:ZONE14_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE14_Floor_0_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 14, Ceiling - 8.757 m2, Surface Area: 8.7568 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE14_Floor_0_0_10034,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE14_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 14, Partition - 7.600 m2 (Block 1, Zone 10), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK1:ZONE14_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE10_Partition_4_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,6.83315345,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,9.13618668,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 14, Partition - 7.600 m2 (Block 1, Zone 10), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE10_Partition_4_0_10035,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE14_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,9.13618668,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,6.83315345,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 14, Partition - 12.548 m2 (Block 1, Zone 2), Surface Area: 12.5476

  BuildingSurface:Detailed,
    BLOCK1:ZONE14_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE2_Partition_19_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 14, Partition - 12.548 m2 (Block 1, Zone 2), Surface Area: 12.5476 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Partition_19_0_10036,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE14_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 14, Partition - 12.548 m2 (Block 1, Zone 20), Surface Area: 12.5476

  BuildingSurface:Detailed,
    BLOCK1:ZONE14_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE20_Partition_3_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 14, Partition - 12.548 m2 (Block 1, Zone 20), Surface Area: 12.5476 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE20_Partition_3_0_10037,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE14_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 10

  Zone,
    BLOCK1:ZONE10,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    12.4255,                 !- Volume {m3}
    3.7653,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE10,    !- Name
    BLOCK1:ZONE10,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .024317181,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5068,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5068,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5068,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5068,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE10 General lighting,  !- Name
    BLOCK1:ZONE10,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE10#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE10 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE10,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.61,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE10 Infiltration,  !- Name
    BLOCK1:ZONE10,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002416,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 10, Ground floor - 4.373 m2 (Ground), Surface Area: 4.373m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE10_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3276168547,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,9.1361866774,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.3276168547,9.1361866774,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 10, Ceiling - 4.373 m2, Surface Area: 4.3731

  BuildingSurface:Detailed,
    BLOCK1:ZONE10_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE10_Floor_0_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 10, Ceiling - 4.373 m2, Surface Area: 4.3731 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE10_Floor_0_0_10038,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE10_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 10, Partition - 7.600 m2 (Block 1, Zone 9), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK1:ZONE10_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE9_Partition_4_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3276168547,6.83315345,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.3276168547,9.13618668,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.3276168547,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    27.3276168547,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 10, Partition - 7.600 m2 (Block 1, Zone 9), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE9_Partition_4_0_10039,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE10_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3276168547,9.13618668,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.3276168547,6.83315345,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.3276168547,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    27.3276168547,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 10, Partition - 6.266 m2 (Block 1, Zone 2), Surface Area: 6.2662

  BuildingSurface:Detailed,
    BLOCK1:ZONE10_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE2_Partition_20_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 10, Partition - 6.266 m2 (Block 1, Zone 2), Surface Area: 6.2662 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Partition_20_0_10040,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE10_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 10, Partition - 6.266 m2 (Block 1, Zone 25), Surface Area: 6.2662

  BuildingSurface:Detailed,
    BLOCK1:ZONE10_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Partition_6_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 10, Partition - 6.266 m2 (Block 1, Zone 25), Surface Area: 6.2662 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Partition_6_0_10041,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE10_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 9

  Zone,
    BLOCK1:ZONE9,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    25.258,                  !- Volume {m3}
    7.6539,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE9,     !- Name
    BLOCK1:ZONE9,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5075,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5075,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5075,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5075,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE9 General lighting,  !- Name
    BLOCK1:ZONE9,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE9#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE9 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE9,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE9 Infiltration,  !- Name
    BLOCK1:ZONE9,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004911,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 9, Ground floor - 8.533 m2 (Ground), Surface Area: 8.533m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE9_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.0325781575,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.3276168547,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.3276168547,9.1361866774,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.0325781575,9.1361866774,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 9, Ceiling - 8.533 m2, Surface Area: 8.5326

  BuildingSurface:Detailed,
    BLOCK1:ZONE9_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE9_Floor_0_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    31.03257816,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    31.03257816,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 9, Ceiling - 8.533 m2, Surface Area: 8.5326 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE9_Floor_0_0_10042,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE9_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.03257816,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    31.03257816,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 9, Partition - 7.600 m2 (Block 1, Zone 25), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK1:ZONE9_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Partition_4_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.0325781575,6.83315345,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.0325781575,9.13618668,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.0325781575,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    31.0325781575,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 9, Partition - 7.600 m2 (Block 1, Zone 25), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Partition_4_0_10043,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE9_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.0325781575,9.13618668,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.0325781575,6.83315345,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.0325781575,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    31.0325781575,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 9, Partition - 12.226 m2 (Block 1, Zone 2), Surface Area: 12.2264

  BuildingSurface:Detailed,
    BLOCK1:ZONE9_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE2_Partition_21_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.03257816,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    31.03257816,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 9, Partition - 12.226 m2 (Block 1, Zone 2), Surface Area: 12.2264 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Partition_21_0_10044,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE9_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.03257816,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.03257816,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 9, Partition - 12.226 m2 (Block 1, Zone 25), Surface Area: 12.2264

  BuildingSurface:Detailed,
    BLOCK1:ZONE9_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Partition_5_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.03257816,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.03257816,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 9, Partition - 12.226 m2 (Block 1, Zone 25), Surface Area: 12.2264 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Partition_5_0_10045,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE9_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.03257816,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    31.03257816,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 25

  Zone,
    BLOCK1:ZONE25,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    123.4521,                !- Volume {m3}
    37.4097,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE25,    !- Name
    BLOCK1:ZONE25,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018756303,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5082,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5082,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5082,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5082,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE25 General lighting,  !- Name
    BLOCK1:ZONE25,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE25#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE25 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE25,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.9,                     !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE25 Infiltration,  !- Name
    BLOCK1:ZONE25,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .024005,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 25, Ground floor - 41.628 m2 (Ground), Surface Area: 10.149m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.0325781575,1.5349331774,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.4295495275,1.5349331774,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.4295495275,5.4338357174,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.0325781575,5.4338357174,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Ground floor - 41.628 m2 (Ground), Surface Area: 7.841m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.0325781575,5.4338357174,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.4287773475,5.4338357174,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.4287773475,6.8331534474,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.0325781575,6.8331534474,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Ground floor - 41.628 m2 (Ground), Surface Area: 6.448m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8324620375,6.8331534474,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.0325781575,6.8331534474,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.0325781575,9.1361866774,0,  !- X,Y,Z ==> Vertex 3 {m}
    33.8324620375,9.1361866774,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Ground floor - 41.628 m2 (Ground), Surface Area: 9.798m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_GroundFloor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574698,5.4338357184,0,  !- X,Y,Z ==> Vertex 1 {m}
    32.4270721375,5.4338357141,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.4264278144,6.8331534499,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574667,6.8331534467,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Ground floor - 41.628 m2 (Ground), Surface Area: 7.391m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_GroundFloor_0_0_4,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.4288674075,1.5349331774,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.0325781595,1.5349331789,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.0325781566,6.8331534505,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.4264278144,6.8331534499,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Ceiling - 41.628 m2, Surface Area: 7.8313

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Floor_0_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Ceiling - 41.628 m2, Surface Area: 7.8313 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Floor_0_0_10046,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Ceiling - 41.628 m2, Surface Area: 6.4482

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Floor_0_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.03257816,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    31.03257816,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Ceiling - 41.628 m2, Surface Area: 6.4482 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Floor_0_0_10047,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    31.03257816,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    31.03257816,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Ceiling - 41.628 m2, Surface Area: 4.199

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Floor_0_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    28.42954953,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    28.42954953,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Ceiling - 41.628 m2, Surface Area: 4.199 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Floor_0_0_10048,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.42954953,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    28.42954953,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Ceiling - 41.628 m2, Surface Area: 15.5895

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Floor_0_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.42954953,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    32.42886741,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    32.42707214,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    28.42954953,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Ceiling - 41.628 m2, Surface Area: 15.5895 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Floor_0_0_10049,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.42886741,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    28.42954953,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    28.42954953,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    32.42707214,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Ceiling - 41.628 m2, Surface Area: 7.5604

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Floor_0_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.42954953,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    28.42954953,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Ceiling - 41.628 m2, Surface Area: 7.5604 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Floor_0_0_10050,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    28.42954953,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    28.42954953,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 7.600 m2 (Block 1, Zone 5), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE5_Partition_4_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8324620341,6.83315345,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.8324620341,9.13618668,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.8324620341,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    33.8324620341,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 7.600 m2 (Block 1, Zone 5), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE5_Partition_4_0_10051,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8324620341,9.13618668,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.8324620341,6.83315345,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.8324620341,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    33.8324620341,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 9.240 m2 (Block 1, Zone 2), Surface Area: 9.2396

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE2_Partition_22_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.03257816,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.03257816,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 9.240 m2 (Block 1, Zone 2), Surface Area: 9.2396 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Partition_22_0_10052,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.03257816,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    31.03257816,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 4.618 m2 (Block 1, Zone 20), Surface Area: 4.6177

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE20_Partition_2_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,6.83315345,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,5.43383572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 4.618 m2 (Block 1, Zone 20), Surface Area: 4.6177 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE20_Partition_2_0_10053,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,5.43383572,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,6.83315345,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 9.903 m2 (Block 1, Zone 24), Surface Area: 9.9025

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE24_Partition_3_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,5.4338357182,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.42954953,5.4338357182,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.42954953,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,5.4338357182,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 9.903 m2 (Block 1, Zone 24), Surface Area: 9.9025 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE24_Partition_3_0_10054,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.42954953,5.4338357182,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,5.4338357182,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    28.42954953,5.4338357182,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 12.866 m2 (Block 1, Zone 24), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE24_Partition_2_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.4295495296,5.43383572,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.4295495296,1.53493318,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.4295495296,1.53493318,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    28.4295495296,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 12.866 m2 (Block 1, Zone 24), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE24_Partition_2_0_10055,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.4295495296,1.53493318,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.4295495296,5.43383572,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.4295495296,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    28.4295495296,1.53493318,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Wall - 13.198 m2 - 180.0°, Surface Area: 13.198m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.4295495296,1.5349331758,0,  !- X,Y,Z ==> Vertex 1 {m}
    32.4288674086,1.5349331758,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.4288674086,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    28.4295495296,1.5349331758,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.923m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE25_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE25_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.59954953,1.5349331758,.84,  !- X,Y,Z ==> Vertex 1 {m}
    32.25871315,1.5349331758,.84,  !- X,Y,Z ==> Vertex 2 {m}
    32.25871315,1.5349331758,2.4585402669,  !- X,Y,Z ==> Vertex 3 {m}
    28.59954953,1.5349331758,2.4585402669;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 12.866 m2 (Block 1, Zone 23), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE23_Partition_4_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.4288674086,1.5349331791,0,  !- X,Y,Z ==> Vertex 1 {m}
    32.4270721414,5.4338357158,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.4270721414,5.4338357158,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    32.4288674086,1.5349331791,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 12.866 m2 (Block 1, Zone 23), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE23_Partition_4_0_10056,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.4270721414,5.4338357158,0,  !- X,Y,Z ==> Vertex 1 {m}
    32.4288674086,1.5349331791,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.4288674086,1.5349331791,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    32.4270721414,5.4338357158,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 13.206 m2 (Block 1, Zone 23), Surface Area: 13.2062

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE23_Partition_3_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.42707214,5.4338357182,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.42893915,5.4338357182,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.42893915,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    32.42707214,5.4338357182,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 13.206 m2 (Block 1, Zone 23), Surface Area: 13.2062 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE23_Partition_3_0_10057,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.42893915,5.4338357182,0,  !- X,Y,Z ==> Vertex 1 {m}
    32.42707214,5.4338357182,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.42707214,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    36.42893915,5.4338357182,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 9.900 m2 (Block 1, Zone 17), Surface Area: 9.9001

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE17_Partition_3_0_10058,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.42893915,5.4338357182,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,5.4338357182,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    36.42893915,5.4338357182,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 9.900 m2 (Block 1, Zone 17), Surface Area: 9.9001 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE17_Partition_3_0_10058,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,5.4338357182,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.42893915,5.4338357182,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.42893915,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,5.4338357182,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 4.618 m2 (Block 1, Zone 13), Surface Area: 4.6177

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE13_Partition_4_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,5.43383572,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,6.83315345,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 4.618 m2 (Block 1, Zone 13), Surface Area: 4.6177 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE13_Partition_4_0_10059,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,6.83315345,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,5.43383572,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 18.468 m2 (Block 1, Zone 5), Surface Area: 18.4684

  BuildingSurface:Detailed,
    BLOCK1:ZONE25_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE5_Partition_5_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 25, Partition - 18.468 m2 (Block 1, Zone 5), Surface Area: 18.4684 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE5_Partition_5_0_10060,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE25_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 5

  Zone,
    BLOCK1:ZONE5,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    38.6974,                 !- Volume {m3}
    11.7265,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE5,     !- Name
    BLOCK1:ZONE5,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Occ,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .023703704,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5099,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5099,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5099,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,144;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5099,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE5 General lighting,  !- Name
    BLOCK1:ZONE5,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE5#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE5 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE5,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    30.28,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE5 Infiltration,  !- Name
    BLOCK1:ZONE5,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .007524,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 5, Ground floor - 12.889 m2 (Ground), Surface Area: 12.889m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE5_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.8324620341,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.8324620341,9.1361866774,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,9.1361866774,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 5, Ceiling - 12.889 m2, Surface Area: 12.8889

  BuildingSurface:Detailed,
    BLOCK1:ZONE5_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE5_Floor_0_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 5, Ceiling - 12.889 m2, Surface Area: 12.8889 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE5_Floor_0_0_10061,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE5_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 5, Partition - 7.600 m2 (Block 1, Zone 1), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK1:ZONE5_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE1_Partition_4_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,6.83315345,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,9.13618668,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 5, Partition - 7.600 m2 (Block 1, Zone 1), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE1_Partition_4_0_10062,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE5_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,9.13618668,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,6.83315345,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 5, Partition - 18.468 m2 (Block 1, Zone 2), Surface Area: 18.4684

  BuildingSurface:Detailed,
    BLOCK1:ZONE5_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE2_Partition_23_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 5, Partition - 18.468 m2 (Block 1, Zone 2), Surface Area: 18.4684 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Partition_23_0_10063,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE5_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 1

  Zone,
    BLOCK1:ZONE1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    24.0757,                 !- Volume {m3}
    7.2957,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE1,     !- Name
    BLOCK1:ZONE1,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018736842,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5106,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5106,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5106,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5106,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE1 General lighting,  !- Name
    BLOCK1:ZONE1,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE1#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE1 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE1,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.67,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE1 Infiltration,  !- Name
    BLOCK1:ZONE1,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004681,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 1, Ground floor - 8.748 m2 (Ground), Surface Area: 8.748m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.227513185,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,9.1361866774,0,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,9.1361866774,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 8.748 m2, Surface Area: 8.7482

  BuildingSurface:Detailed,
    BLOCK1:ZONE1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE1_Floor_0_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    43.22751319,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    43.22751319,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 8.748 m2, Surface Area: 8.7482 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE1_Floor_0_0_10064,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.22751319,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,9.13618668,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    43.22751319,9.13618668,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 7.600 m2 - 90.0°, Surface Area: 7.600m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.227513185,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.223m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.227513185,7.9062532374,.84,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,8.0630868927,.84,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,8.0630868927,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,7.9062532374,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Partition - 12.535 m2 (Block 1, Zone 2), Surface Area: 12.5352

  BuildingSurface:Detailed,
    BLOCK1:ZONE1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE2_Partition_24_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.22751319,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    43.22751319,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Partition - 12.535 m2 (Block 1, Zone 2), Surface Area: 12.5352 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Partition_24_0_10065,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    43.22751319,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.22751319,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Partition - 12.535 m2 (Block 1, Zone 13), Surface Area: 12.5352

  BuildingSurface:Detailed,
    BLOCK1:ZONE1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE13_Partition_3_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    43.22751319,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.22751319,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Partition - 12.535 m2 (Block 1, Zone 13), Surface Area: 12.5352 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE13_Partition_3_0_10066,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.22751319,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    43.22751319,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 15

  Zone,
    BLOCK1:ZONE15,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    70.2531,                 !- Volume {m3}
    21.2888,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE15,    !- Name
    BLOCK1:ZONE15,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5113,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5113,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5113,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5113,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE15 General lighting,  !- Name
    BLOCK1:ZONE15,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE15#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE15 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE15,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE15 Infiltration,  !- Name
    BLOCK1:ZONE15,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .01366,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 15, Ground floor - 25.833 m2 (Ground), Surface Area: 25.833m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE15_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,.0343788198,0,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,.0343788198,0,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,6.833153447,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,6.833153447,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 15, Ceiling - 25.833 m2, Surface Area: 25.8327

  BuildingSurface:Detailed,
    BLOCK1:ZONE15_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE15_Floor_0_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,.03437882,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,.03437882,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 15, Ceiling - 25.833 m2, Surface Area: 25.8327 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE15_Floor_0_0_10067,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE15_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,.03437882,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,.03437882,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 15, Wall - 22.436 m2 - 270.0°, Surface Area: 22.436m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE15_Wall_4_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .0251641648,6.833153447,0,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,.0343788198,0,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,.0343788198,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,6.833153447,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.884m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE15_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE15_Wall_4_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .0251641648,3.8751487397,.84,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,3.2523835304,.84,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,3.2523835304,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,3.8751487397,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 15, Wall - 12.539 m2 - 180.0°, Surface Area: 12.539m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE15_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .0251641648,.0343788198,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,.0343788198,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,.0343788198,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,.0343788198,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.110m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE15_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE15_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .45516416,.0343788198,.84,  !- X,Y,Z ==> Vertex 1 {m}
    3.59738611,.0343788198,.84,  !- X,Y,Z ==> Vertex 2 {m}
    3.59738611,.0343788198,2.466327591,  !- X,Y,Z ==> Vertex 3 {m}
    .45516416,.0343788198,2.466327591;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 15, Wall - 4.952 m2 - 90.0°, Surface Area: 4.952m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE15_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,.0343788198,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,1.5349331758,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,.0343788198,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.068m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE15_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE15_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.8247705873,.9280505102,.84,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,.9762614898,.84,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,.9762614898,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,.9280505102,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 15, Partition - 12.866 m2 (Block 1, Zone 16), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK1:ZONE15_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE16_Partition_4_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,1.53493318,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,5.43383572,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,1.53493318,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 15, Partition - 12.866 m2 (Block 1, Zone 16), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE16_Partition_4_0_10068,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE15_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,5.43383572,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,1.53493318,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,1.53493318,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 18

  Zone,
    BLOCK1:ZONE18,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    75.7157,                 !- Volume {m3}
    22.9441,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE18,    !- Name
    BLOCK1:ZONE18,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5122,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5122,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5122,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5122,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE18 General lighting,  !- Name
    BLOCK1:ZONE18,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE18#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE18 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE18,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE18 Infiltration,  !- Name
    BLOCK1:ZONE18,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .014722,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 18, Ground floor - 25.827 m2 (Ground), Surface Area: 25.827m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE18_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443034,.0343788198,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,.0343788198,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,6.833153447,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.6264816118,6.833153447,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 18, Ceiling - 25.827 m2, Surface Area: 25.8269

  BuildingSurface:Detailed,
    BLOCK1:ZONE18_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE18_Floor_0_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,.03437882,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443,.03437882,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 18, Ceiling - 25.827 m2, Surface Area: 25.8269 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE18_Floor_0_0_10069,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE18_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443,.03437882,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,.03437882,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 18, Partition - 22.436 m2 (Block 1, Zone 20), Surface Area: 22.436

  BuildingSurface:Detailed,
    BLOCK1:ZONE18_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE20_Partition_4_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443034,.0343788186,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.6264816118,6.8331534481,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.6264816118,6.8331534481,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    21.6288443034,.0343788186,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 18, Partition - 22.436 m2 (Block 1, Zone 20), Surface Area: 22.436 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE20_Partition_4_0_10070,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE18_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6264816118,6.8331534481,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443034,.0343788186,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.6288443034,.0343788186,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    21.6264816118,6.8331534481,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 18, Partition - 12.866 m2 (Block 1, Zone 21), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK1:ZONE18_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE21_Partition_2_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,5.43383572,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,1.53493318,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,1.53493318,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 18, Partition - 12.866 m2 (Block 1, Zone 21), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE21_Partition_2_0_10071,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE18_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,1.53493318,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,5.43383572,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,1.53493318,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 18, Wall - 4.952 m2 - 270.0°, Surface Area: 4.952m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE18_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,1.5349331758,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,.0343788198,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,.0343788198,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,1.5349331758,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.068m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE18_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE18_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.8289112547,.9762614898,.84,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,.9280505102,.84,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,.9280505102,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,.9762614898,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 18, Wall - 12.540 m2 - 180.0°, Surface Area: 12.540m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE18_Wall_7_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,.0343788198,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443034,.0343788198,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.6288443034,.0343788198,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,.0343788198,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.519m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE18_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE18_Wall_7_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.05629573,.0343788198,.84,  !- X,Y,Z ==> Vertex 1 {m}
    21.45872788,.0343788198,.84,  !- X,Y,Z ==> Vertex 2 {m}
    21.45872788,.0343788198,2.462118747,  !- X,Y,Z ==> Vertex 3 {m}
    18.05629573,.0343788198,2.462118747;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 20

  Zone,
    BLOCK1:ZONE20,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    75.7674,                 !- Volume {m3}
    22.9598,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE20,    !- Name
    BLOCK1:ZONE20,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5131,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5131,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5131,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5131,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE20 General lighting,  !- Name
    BLOCK1:ZONE20,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE20#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE20 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE20,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE20 Infiltration,  !- Name
    BLOCK1:ZONE20,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .014733,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 20, Ground floor - 25.843 m2 (Ground), Surface Area: 25.843m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE20_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,.0343788198,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443034,.0343788198,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.6264816118,6.833153447,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,6.833153447,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 20, Ceiling - 25.843 m2, Surface Area: 25.8429

  BuildingSurface:Detailed,
    BLOCK1:ZONE20_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE20_Floor_0_0_10072,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443,.03437882,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,.03437882,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 20, Ceiling - 25.843 m2, Surface Area: 25.8429 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE20_Floor_0_0_10072,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE20_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,.03437882,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443,.03437882,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 20, Wall - 12.540 m2 - 180.0°, Surface Area: 12.540m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE20_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443034,.0343788198,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,.0343788198,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,.0343788198,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    21.6288443034,.0343788198,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.520m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE20_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE20_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.79872789,.0343788198,.84,  !- X,Y,Z ==> Vertex 1 {m}
    25.20139287,.0343788198,.84,  !- X,Y,Z ==> Vertex 2 {m}
    25.20139287,.0343788198,2.4621152626,  !- X,Y,Z ==> Vertex 3 {m}
    21.79872789,.0343788198,2.4621152626;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 20, Wall - 4.952 m2 - 90.0°, Surface Area: 4.952m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE20_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,.0343788198,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,1.5349331758,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,.0343788198,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.068m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE20_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE20_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.428777352,.9280505102,.84,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,.9762614898,.84,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,.9762614898,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,.9280505102,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 20, Partition - 12.866 m2 (Block 1, Zone 24), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK1:ZONE20_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE24_Partition_4_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,1.53493318,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,5.43383572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,1.53493318,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 20, Partition - 12.866 m2 (Block 1, Zone 24), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE24_Partition_4_0_10073,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE20_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,5.43383572,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,1.53493318,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,1.53493318,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 13

  Zone,
    BLOCK1:ZONE13,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    70.2309,                 !- Volume {m3}
    21.2821,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE13,    !- Name
    BLOCK1:ZONE13,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5140,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5140,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5140,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5140,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE13 General lighting,  !- Name
    BLOCK1:ZONE13,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE13#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE13 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE13,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE13 Infiltration,  !- Name
    BLOCK1:ZONE13,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .013656,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 13, Ground floor - 25.826 m2 (Ground), Surface Area: 25.826m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE13_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.227513185,.0343788198,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,.0343788198,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,6.833153447,0,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,6.833153447,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 13, Ceiling - 25.826 m2, Surface Area: 25.8255

  BuildingSurface:Detailed,
    BLOCK1:ZONE13_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE13_Floor_0_0_10074,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,.03437882,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    43.22751319,.03437882,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    43.22751319,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 13, Ceiling - 25.826 m2, Surface Area: 25.8255 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE13_Floor_0_0_10074,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE13_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.22751319,.03437882,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,.03437882,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,6.83315345,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    43.22751319,6.83315345,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 13, Wall - 22.436 m2 - 90.0°, Surface Area: 22.436m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE13_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.227513185,.0343788198,0,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,6.833153447,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,6.833153447,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,.0343788198,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.884m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE13_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE13_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.227513185,3.2523835304,.84,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,3.8751487397,.84,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,3.8751487397,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,3.2523835304,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 13, Partition - 12.866 m2 (Block 1, Zone 17), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK1:ZONE13_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE17_Partition_2_0_10075,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,5.43383572,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,1.53493318,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,1.53493318,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 13, Partition - 12.866 m2 (Block 1, Zone 17), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE17_Partition_2_0_10075,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE13_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,1.53493318,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,5.43383572,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,1.53493318,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 13, Wall - 4.952 m2 - 270.0°, Surface Area: 4.952m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE13_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,1.5349331758,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,.0343788198,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,.0343788198,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,1.5349331758,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.068m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE13_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE13_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.4289574652,.9762614898,.84,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,.9280505102,.84,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,.9280505102,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,.9762614898,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 13, Wall - 12.535 m2 - 180.0°, Surface Area: 12.535m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE13_Wall_7_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,.0343788198,0,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,.0343788198,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,.0343788198,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,.0343788198,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.109m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE13_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE13_Wall_7_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.65634194,.0343788198,.84,  !- X,Y,Z ==> Vertex 1 {m}
    42.79751319,.0343788198,.84,  !- X,Y,Z ==> Vertex 2 {m}
    42.79751319,.0343788198,2.4663459642,  !- X,Y,Z ==> Vertex 3 {m}
    39.65634194,.0343788198,2.4663459642;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 16

  Zone,
    BLOCK1:ZONE16,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    32.8489,                 !- Volume {m3}
    9.9542,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE16,    !- Name
    BLOCK1:ZONE16,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5149,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5149,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5149,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5149,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE16 General lighting,  !- Name
    BLOCK1:ZONE16,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE16#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE16 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE16,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE16 Infiltration,  !- Name
    BLOCK1:ZONE16,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006387,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 16, Ground floor - 11.709 m2 (Ground), Surface Area: 11.709m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE16_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.5349331758,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,1.5349331758,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,5.4338357182,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.4338357182,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 16, Ceiling - 11.709 m2, Surface Area: 11.7088

  BuildingSurface:Detailed,
    BLOCK1:ZONE16_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE16_Floor_0_0_10076,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 16, Ceiling - 11.709 m2, Surface Area: 11.7088 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE16_Floor_0_0_10076,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE16_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 16, Partition - 12.866 m2 (Block 1, Zone 19), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK1:ZONE16_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE19_Partition_4_0_10077,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.53493318,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,5.43383572,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,1.53493318,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 16, Partition - 12.866 m2 (Block 1, Zone 19), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE19_Partition_4_0_10077,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE16_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,5.43383572,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.53493318,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,1.53493318,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 16, Wall - 9.910 m2 - 180.0°, Surface Area: 9.910m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE16_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,1.5349331758,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.5349331758,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,1.5349331758,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.357m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE16_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE16_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.99477059,1.5349331758,.84,  !- X,Y,Z ==> Vertex 1 {m}
    6.65788132,1.5349331758,.84,  !- X,Y,Z ==> Vertex 2 {m}
    6.65788132,1.5349331758,2.4761657577,  !- X,Y,Z ==> Vertex 3 {m}
    3.99477059,1.5349331758,2.4761657577;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 19

  Zone,
    BLOCK1:ZONE19,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    44.3055,                 !- Volume {m3}
    13.4259,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE19,    !- Name
    BLOCK1:ZONE19,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0169163,                !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5156,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5156,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5156,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5156,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE19 General lighting,  !- Name
    BLOCK1:ZONE19,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE19#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE19 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE19,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.06,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE19 Infiltration,  !- Name
    BLOCK1:ZONE19,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .008615,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 19, Ground floor - 15.589 m2 (Ground), Surface Area: 15.589m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE19_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.826840921,1.5349331758,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.5349331758,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.4338357182,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.8253636842,5.4338357182,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 19, Ceiling - 15.589 m2, Surface Area: 15.5887

  BuildingSurface:Detailed,
    BLOCK1:ZONE19_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE19_Floor_0_0_10078,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    10.82684092,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    10.82536368,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 19, Ceiling - 15.589 m2, Surface Area: 15.5887 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE19_Floor_0_0_10078,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE19_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.82684092,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    10.82536368,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 19, Wall - 13.197 m2 - 180.0°, Surface Area: 13.197m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE19_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.5349331758,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.826840921,1.5349331758,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.826840921,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,1.5349331758,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.922m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE19_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE19_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.99788132,1.5349331758,.84,  !- X,Y,Z ==> Vertex 1 {m}
    10.65671399,1.5349331758,.84,  !- X,Y,Z ==> Vertex 2 {m}
    10.65671399,1.5349331758,2.4585445635,  !- X,Y,Z ==> Vertex 3 {m}
    6.99788132,1.5349331758,2.4585445635;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 21

  Zone,
    BLOCK1:ZONE21,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    32.8016,                 !- Volume {m3}
    9.9399,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE21,    !- Name
    BLOCK1:ZONE21,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5163,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5163,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5163,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5163,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE21 General lighting,  !- Name
    BLOCK1:ZONE21,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE21#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE21 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE21,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE21 Infiltration,  !- Name
    BLOCK1:ZONE21,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006378,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 21, Ground floor - 11.693 m2 (Ground), Surface Area: 11.693m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE21_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,1.5349331758,0,  !- X,Y,Z ==> Vertex 1 {m}
    14.8299112866,1.5349331758,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.8299112866,5.4338357182,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,5.4338357182,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 21, Ceiling - 11.693 m2, Surface Area: 11.6928

  BuildingSurface:Detailed,
    BLOCK1:ZONE21_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE21_Floor_0_0_10079,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.82991129,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    14.82991129,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 21, Ceiling - 11.693 m2, Surface Area: 11.6928 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE21_Floor_0_0_10079,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE21_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    14.82991129,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    14.82991129,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 21, Wall - 9.897 m2 - 180.0°, Surface Area: 9.897m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE21_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8299112866,1.5349331758,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,1.5349331758,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    14.8299112866,1.5349331758,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.351m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE21_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE21_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.99991129,1.5349331758,.84,  !- X,Y,Z ==> Vertex 1 {m}
    17.65891125,1.5349331758,.84,  !- X,Y,Z ==> Vertex 2 {m}
    17.65891125,1.5349331758,2.4762650612,  !- X,Y,Z ==> Vertex 3 {m}
    14.99991129,1.5349331758,2.4762650612;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 24

  Zone,
    BLOCK1:ZONE24,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    32.822,                  !- Volume {m3}
    9.9461,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE24,    !- Name
    BLOCK1:ZONE24,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5170,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5170,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5170,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5170,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE24 General lighting,  !- Name
    BLOCK1:ZONE24,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE24#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE24 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE24,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE24 Infiltration,  !- Name
    BLOCK1:ZONE24,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006382,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 24, Ground floor - 11.700 m2 (Ground), Surface Area: 11.700m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE24_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.4295495296,1.5349331758,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,1.5349331758,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,5.4338357182,0,  !- X,Y,Z ==> Vertex 3 {m}
    28.4295495296,5.4338357182,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 24, Ceiling - 11.700 m2, Surface Area: 11.6997

  BuildingSurface:Detailed,
    BLOCK1:ZONE24_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE24_Floor_0_0_10080,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    28.42954953,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    28.42954953,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 24, Ceiling - 11.700 m2, Surface Area: 11.6997 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE24_Floor_0_0_10080,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE24_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.42954953,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    28.42954953,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 24, Wall - 9.903 m2 - 180.0°, Surface Area: 9.903m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE24_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,1.5349331758,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.4295495296,1.5349331758,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.4295495296,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,1.5349331758,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.354m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE24_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE24_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.59877735,1.5349331758,.84,  !- X,Y,Z ==> Vertex 1 {m}
    28.25954953,1.5349331758,.84,  !- X,Y,Z ==> Vertex 2 {m}
    28.25954953,1.5349331758,2.4762222133,  !- X,Y,Z ==> Vertex 3 {m}
    25.59877735,1.5349331758,2.4762222133;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 23

  Zone,
    BLOCK1:ZONE23,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    44.3384,                 !- Volume {m3}
    13.4359,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE23,    !- Name
    BLOCK1:ZONE23,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0169163,                !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5177,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5177,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5177,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5177,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE23 General lighting,  !- Name
    BLOCK1:ZONE23,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE23#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE23 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE23,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.06,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE23 Infiltration,  !- Name
    BLOCK1:ZONE23,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .008621,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 23, Ground floor - 15.599 m2 (Ground), Surface Area: 15.599m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE23_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.4289391475,1.5349331758,0,  !- X,Y,Z ==> Vertex 1 {m}
    32.4288674086,1.5349331758,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.4270721414,5.4338357182,0,  !- X,Y,Z ==> Vertex 3 {m}
    36.4289391475,5.4338357182,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 23, Ceiling - 15.599 m2, Surface Area: 15.5994

  BuildingSurface:Detailed,
    BLOCK1:ZONE23_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE23_Floor_0_0_10081,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.42886741,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    36.42893915,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    36.42893915,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    32.42707214,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 23, Ceiling - 15.599 m2, Surface Area: 15.5994 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE23_Floor_0_0_10081,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE23_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.42893915,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    32.42886741,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    32.42707214,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    36.42893915,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 23, Partition - 12.866 m2 (Block 1, Zone 17), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK1:ZONE23_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE17_Partition_4_0_10082,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.4289391475,1.53493318,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.4289391475,5.43383572,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.4289391475,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    36.4289391475,1.53493318,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 23, Partition - 12.866 m2 (Block 1, Zone 17), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK1:ZONE17_Partition_4_0_10082,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK1:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE23_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.4289391475,5.43383572,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.4289391475,1.53493318,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.4289391475,1.53493318,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    36.4289391475,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 23, Wall - 13.200 m2 - 180.0°, Surface Area: 13.200m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE23_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.4288674086,1.5349331758,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.4289391475,1.5349331758,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.4289391475,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    32.4288674086,1.5349331758,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.924m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE23_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
