    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE23_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.59871316,1.5349331758,.84,  !- X,Y,Z ==> Vertex 1 {m}
    36.25893915,1.5349331758,.84,  !- X,Y,Z ==> Vertex 2 {m}
    36.25893915,1.5349331758,2.4585264795,  !- X,Y,Z ==> Vertex 3 {m}
    32.59871316,1.5349331758,2.4585264795;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 17

  Zone,
    BLOCK1:ZONE17,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    32.8133,                 !- Volume {m3}
    9.9434,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK1:ZONE17,    !- Name
    BLOCK1:ZONE17,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5184,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5184,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5184,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5184,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK1:ZONE17 General lighting,  !- Name
    BLOCK1:ZONE17,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE17#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK1:ZONE17 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK1:ZONE17,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE17 Infiltration,  !- Name
    BLOCK1:ZONE17,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00638,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 17, Ground floor - 11.697 m2 (Ground), Surface Area: 11.697m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE17_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,1.5349331758,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.4289391475,1.5349331758,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.4289391475,5.4338357182,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,5.4338357182,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 17, Ceiling - 11.697 m2, Surface Area: 11.6968

  BuildingSurface:Detailed,
    BLOCK1:ZONE17_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE17_Floor_0_0_10083,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.42893915,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    36.42893915,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 17, Ceiling - 11.697 m2, Surface Area: 11.6968 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE17_Floor_0_0_10083,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE17_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    36.42893915,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    36.42893915,5.43383572,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,5.43383572,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 17, Wall - 9.900 m2 - 180.0°, Surface Area: 9.900m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE17_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.4289391475,1.5349331758,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,1.5349331758,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    36.4289391475,1.5349331758,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.352m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE17_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE17_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.59893915,1.5349331758,.84,  !- X,Y,Z ==> Vertex 1 {m}
    39.25895747,1.5349331758,.84,  !- X,Y,Z ==> Vertex 2 {m}
    39.25895747,1.5349331758,2.476240433,  !- X,Y,Z ==> Vertex 3 {m}
    36.59893915,1.5349331758,2.476240433;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 2

  Zone,
    BLOCK1:ZONE2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    289.8302,                !- Volume {m3}
    87.8273,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Lights,
    BLOCK1:ZONE2 General lighting,  !- Name
    BLOCK1:ZONE2,            !- Zone or ZoneList or Space or SpaceList Name
    8:00 - 18:00 Mon - Sat,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK1:ZONE2#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:ZONE2 Infiltration,  !- Name
    BLOCK1:ZONE2,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .056356,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 2, Ground floor - 109.420 m2 (Ground), Surface Area: 24.486m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.526527425,10.535346757,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.327616855,10.535346757,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.327616855,12.936222127,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.526527425,12.936222127,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Ground floor - 109.420 m2 (Ground), Surface Area: 24.487m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.925346365,10.535346757,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.726198245,10.535346757,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.726198245,12.936222127,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.925346365,12.936222127,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Ground floor - 109.420 m2 (Ground), Surface Area: 60.447m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.227513185,9.136186677,0,  !- X,Y,Z ==> Vertex 1 {m}
    .025164165,9.136186677,0,  !- X,Y,Z ==> Vertex 2 {m}
    .025164165,10.535346757,0,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,10.535346757,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Ceiling - 109.420 m2, Surface Area: 24.4863

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Floor_0_0_10084,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,10.53534676,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    37.52652743,10.53534676,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    37.52652743,12.93622213,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,12.93622213,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Ceiling - 109.420 m2, Surface Area: 24.4863 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Floor_0_0_10084,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    37.52652743,10.53534676,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,10.53534676,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,12.93622213,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    37.52652743,12.93622213,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Ceiling - 109.420 m2, Surface Area: 38.2001

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Floor_0_0_10085,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,9.13618668,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    43.22751319,9.13618668,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    43.22751319,10.53534676,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,10.53534676,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Ceiling - 109.420 m2, Surface Area: 38.2001 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Floor_0_0_10085,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE2_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.22751319,9.13618668,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,9.13618668,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,10.53534676,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    43.22751319,10.53534676,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Ceiling - 109.420 m2, Surface Area: 24.4869

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Floor_0_0_10086,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.72619825,10.53534676,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,10.53534676,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,12.93622213,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    5.72619825,12.93622213,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Ceiling - 109.420 m2, Surface Area: 24.4869 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Floor_0_0_10086,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE2_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,10.53534676,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    5.72619825,10.53534676,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    5.72619825,12.93622213,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,12.93622213,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Ceiling - 109.420 m2, Surface Area: 22.2469

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Floor_0_0_10087,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,9.13618668,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,9.13618668,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,10.53534676,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,10.53534676,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Ceiling - 109.420 m2, Surface Area: 22.2469 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Floor_0_0_10087,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:ZONE2_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,9.13618668,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,9.13618668,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,10.53534676,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,10.53534676,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 4.617 m2 - 90.0°, Surface Area: 4.617m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.227513185,9.1361866774,0,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,10.535346757,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,10.535346757,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,9.1361866774,3.3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 18.813 m2 - 0.0°, Surface Area: 18.813m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.227513185,10.535346757,0,  !- X,Y,Z ==> Vertex 1 {m}
    37.5265274281,10.535346757,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.5265274281,10.535346757,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,10.535346757,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.730m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE2_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE2_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    40.818804587,10.535346757,.84,  !- X,Y,Z ==> Vertex 1 {m}
    39.600236033,10.535346757,.84,  !- X,Y,Z ==> Vertex 2 {m}
    39.600236033,10.535346757,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    40.818804587,10.535346757,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 7.923 m2 - 90.0°, Surface Area: 7.923m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.5265274281,10.535346757,0,  !- X,Y,Z ==> Vertex 1 {m}
    37.5265274281,12.9362221286,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.5265274281,12.9362221286,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    37.5265274281,10.535346757,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.209m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE2_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE2_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.5265274281,11.4946612997,.84,  !- X,Y,Z ==> Vertex 1 {m}
    37.5265274281,11.6419075904,.84,  !- X,Y,Z ==> Vertex 2 {m}
    37.5265274281,11.6419075904,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    37.5265274281,11.4946612997,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 33.656 m2 - 0.0°, Surface Area: 33.656m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.5265274281,12.9362221286,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.3276168547,12.9362221286,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.3276168547,12.9362221286,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    37.5265274281,12.9362221286,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.161m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE2_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE2_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.5400703202,12.9362221286,.84,  !- X,Y,Z ==> Vertex 1 {m}
    31.3140739598,12.9362221286,.84,  !- X,Y,Z ==> Vertex 2 {m}
    31.3140739598,12.9362221286,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    33.5400703202,12.9362221286,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 7.923 m2 - 270.0°, Surface Area: 7.923m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3276168547,12.9362221286,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.3276168547,10.535346757,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.3276168547,10.535346757,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    27.3276168547,12.9362221286,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.209m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE2_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE2_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3276168547,11.6419075904,.84,  !- X,Y,Z ==> Vertex 1 {m}
    27.3276168547,11.4946612997,.84,  !- X,Y,Z ==> Vertex 2 {m}
    27.3276168547,11.4946612997,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    27.3276168547,11.6419075904,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 37.627 m2 - 0.0°, Surface Area: 37.627m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3276168547,10.535346757,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.9253463688,10.535346757,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.9253463688,10.535346757,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    27.3276168547,10.535346757,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.846m2 X 2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE2_Wall_7_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE2_Wall_7_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    19.428251354,10.535346757,.84,  !- X,Y,Z ==> Vertex 1 {m}
    18.128576626,10.535346757,.84,  !- X,Y,Z ==> Vertex 2 {m}
    18.128576626,10.535346757,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    19.428251354,10.535346757,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 7.923 m2 - 90.0°, Surface Area: 7.923m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Wall_8_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.9253463688,10.535346757,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.9253463688,12.9362221286,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.9253463688,12.9362221286,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    15.9253463688,10.535346757,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.209m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE2_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE2_Wall_8_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.9253463688,11.4946612997,.84,  !- X,Y,Z ==> Vertex 1 {m}
    15.9253463688,11.6419075904,.84,  !- X,Y,Z ==> Vertex 2 {m}
    15.9253463688,11.6419075904,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    15.9253463688,11.4946612997,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 33.657 m2 - 0.0°, Surface Area: 33.657m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Wall_9_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.9253463688,12.9362221286,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.7261982498,12.9362221286,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7261982498,12.9362221286,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    15.9253463688,12.9362221286,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.161m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE2_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE2_Wall_9_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.9387992325,12.9362221286,.84,  !- X,Y,Z ==> Vertex 1 {m}
    9.7127453875,12.9362221286,.84,  !- X,Y,Z ==> Vertex 2 {m}
    9.7127453875,12.9362221286,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    11.9387992325,12.9362221286,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 7.923 m2 - 270.0°, Surface Area: 7.923m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Wall_10_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7261982498,12.9362221286,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.7261982498,10.535346757,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7261982498,10.535346757,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    5.7261982498,12.9362221286,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.209m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE2_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE2_Wall_10_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.7261982498,11.6419075904,.84,  !- X,Y,Z ==> Vertex 1 {m}
    5.7261982498,11.4946612997,.84,  !- X,Y,Z ==> Vertex 2 {m}
    5.7261982498,11.4946612997,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    5.7261982498,11.6419075904,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 18.813 m2 - 0.0°, Surface Area: 18.813m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Wall_11_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7261982498,10.535346757,0,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,10.535346757,0,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,10.535346757,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    5.7261982498,10.535346757,3.3;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.730m2

  FenestrationSurface:Detailed,
    BLOCK1:ZONE2_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK1:ZONE2_Wall_11_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.6524713299,10.535346757,.84,  !- X,Y,Z ==> Vertex 1 {m}
    2.4338910801,10.535346757,.84,  !- X,Y,Z ==> Vertex 2 {m}
    2.4338910801,10.535346757,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    3.6524713299,10.535346757,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 4.617 m2 - 270.0°, Surface Area: 4.617m2

  BuildingSurface:Detailed,
    BLOCK1:ZONE2_Wall_12_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK1:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .0251641648,10.535346757,0,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,9.1361866774,0,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,10.535346757,3.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 3

  Zone,
    BLOCK2:ZONE3,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    21.9668,                 !- Volume {m3}
    7.2979,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE3,     !- Name
    BLOCK2:ZONE3,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018736842,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5434,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5434,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5434,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5434,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE3 General lighting,  !- Name
    BLOCK2:ZONE3,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE3#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE3 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE3,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.67,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE3 Infiltration,  !- Name
    BLOCK2:ZONE3,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004271,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 3, Ceiling - 8.751 m2, Surface Area: 8.7506

  BuildingSurface:Detailed,
    BLOCK2:ZONE3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE3_Floor_0_0_10088,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 3, Ceiling - 8.751 m2, Surface Area: 8.7506 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE3_Floor_0_0_10088,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 3, Partition - 7.600 m2 (Block 2, Zone 4), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK2:ZONE3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE4_Partition_4_0_10089,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,9.13618668,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 3, Partition - 7.600 m2 (Block 2, Zone 4), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE4_Partition_4_0_10089,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,9.13618668,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 3, Partition - 12.539 m2 (Block 2, Zone 2), Surface Area: 12.5387

  BuildingSurface:Detailed,
    BLOCK2:ZONE3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Partition_13_0_10090,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 3, Partition - 12.539 m2 (Block 2, Zone 2), Surface Area: 12.5387 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Partition_13_0_10090,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE3_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 3, Wall - 7.600 m2 - 270.0°, Surface Area: 7.600m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE3_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .0251641648,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.193m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE3_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE3_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .0251641648,8.0526805654,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,7.9166595646,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,7.9166595646,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,8.0526805654,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 3, Partition - 12.539 m2 (Block 2, Zone 15), Surface Area: 12.5387

  BuildingSurface:Detailed,
    BLOCK2:ZONE3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE15_Partition_3_0_10091,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 3, Partition - 12.539 m2 (Block 2, Zone 15), Surface Area: 12.5387 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE15_Partition_3_0_10091,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 4

  Zone,
    BLOCK2:ZONE4,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.3248,                 !- Volume {m3}
    11.7358,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE4,     !- Name
    BLOCK2:ZONE4,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Occ,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .023703704,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5441,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5441,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5441,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,144;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5441,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE4 General lighting,  !- Name
    BLOCK2:ZONE4,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE4#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE4 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE4,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    30.28,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE4 Infiltration,  !- Name
    BLOCK2:ZONE4,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006869,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 4, Ceiling - 12.899 m2, Surface Area: 12.8989

  BuildingSurface:Detailed,
    BLOCK2:ZONE4_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE4_Floor_0_0_10092,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 4, Ceiling - 12.899 m2, Surface Area: 12.8989 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE4_Floor_0_0_10092,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE4_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 4, Partition - 7.600 m2 (Block 2, Zone 22), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK2:ZONE4_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Partition_4_0_10093,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4255983264,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    9.4255983264,9.13618668,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    9.4255983264,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.4255983264,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 4, Partition - 7.600 m2 (Block 2, Zone 22), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Partition_4_0_10093,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE4_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4255983264,9.13618668,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    9.4255983264,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    9.4255983264,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.4255983264,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 4, Partition - 18.483 m2 (Block 2, Zone 2), Surface Area: 18.4827

  BuildingSurface:Detailed,
    BLOCK2:ZONE4_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Partition_14_0_10094,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 4, Partition - 18.483 m2 (Block 2, Zone 2), Surface Area: 18.4827 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Partition_14_0_10094,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE4_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 4, Partition - 18.483 m2 (Block 2, Zone 22), Surface Area: 18.4827

  BuildingSurface:Detailed,
    BLOCK2:ZONE4_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Partition_5_0_10095,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 4, Partition - 18.483 m2 (Block 2, Zone 22), Surface Area: 18.4827 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Partition_5_0_10095,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE4_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 22

  Zone,
    BLOCK2:ZONE22,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    112.6766,                !- Volume {m3}
    37.4341,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE22,    !- Name
    BLOCK2:ZONE22,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018756303,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5448,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5448,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5448,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5448,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE22 General lighting,  !- Name
    BLOCK2:ZONE22,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE22#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE22 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE22,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.9,                     !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE22 Infiltration,  !- Name
    BLOCK2:ZONE22,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .021909,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 22, Ceiling - 41.654 m2, Surface Area: 10.1558

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE22_Floor_0_0_10096,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    14.82991129,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    14.82991129,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Ceiling - 41.654 m2, Surface Area: 10.1558 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE22_Floor_0_0_10096,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.82991129,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    14.82991129,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Ceiling - 41.654 m2, Surface Area: 7.8415

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE22_Floor_0_0_10097,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,5.43383572,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,5.43383572,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Ceiling - 41.654 m2, Surface Area: 7.8415 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE22_Floor_0_0_10097,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,5.43383572,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,5.43383572,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Ceiling - 41.654 m2, Surface Area: 6.4474

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE22_Floor_0_0_10098,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Ceiling - 41.654 m2, Surface Area: 6.4474 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE22_Floor_0_0_10098,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Ceiling - 41.654 m2, Surface Area: 9.7957

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE22_Floor_0_0_10099,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705875,5.4338357229,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    10.82536368,5.4338357201,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    10.824833498,6.8331534524,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705855,6.8331534533,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Ceiling - 41.654 m2, Surface Area: 9.7957 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE22_Floor_0_0_10099,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.82536368,5.4338357201,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705875,5.4338357229,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705855,6.8331534533,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.824833498,6.8331534524,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Ceiling - 41.654 m2, Surface Area: 7.4138

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE22_Floor_0_0_10100,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.82684092,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    12.2251290404,1.5349331819,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    12.2251290385,6.8331534522,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.824833498,6.8331534524,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Ceiling - 41.654 m2, Surface Area: 7.4138 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE22_Floor_0_0_10100,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.2251290404,1.5349331819,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    10.82684092,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    10.824833498,6.8331534524,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    12.2251290385,6.8331534522,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 7.600 m2 (Block 2, Zone 8), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE8_Partition_4_0_10101,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.225129042,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    12.225129042,9.13618668,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    12.225129042,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    12.225129042,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 7.600 m2 (Block 2, Zone 8), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE8_Partition_4_0_10101,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.225129042,9.13618668,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    12.225129042,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    12.225129042,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    12.225129042,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 9.238 m2 (Block 2, Zone 2), Surface Area: 9.2385

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Partition_15_0_10102,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 9.238 m2 (Block 2, Zone 2), Surface Area: 9.2385 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Partition_15_0_10102,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 4.618 m2 (Block 2, Zone 15), Surface Area: 4.6177

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE15_Partition_2_0_10103,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 4.618 m2 (Block 2, Zone 15), Surface Area: 4.6177 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE15_Partition_2_0_10103,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 9.910 m2 (Block 2, Zone 16), Surface Area: 9.9103

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE16_Partition_3_0_10104,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.4338357182,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,5.4338357182,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 9.910 m2 (Block 2, Zone 16), Surface Area: 9.9103 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE16_Partition_3_0_10104,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,5.4338357182,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.4338357182,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 13.192 m2 (Block 2, Zone 19), Surface Area: 13.1917

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE19_Partition_3_0_10105,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    10.82536368,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    10.82536368,5.4338357182,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.4338357182,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 13.192 m2 (Block 2, Zone 19), Surface Area: 13.1917 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE19_Partition_3_0_10105,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.82536368,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.4338357182,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.82536368,5.4338357182,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 12.866 m2 (Block 2, Zone 19), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE19_Partition_2_0_10106,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.8253636842,5.4338357209,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    10.826840921,1.5349331807,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    10.826840921,1.5349331807,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.8253636842,5.4338357209,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 12.866 m2 (Block 2, Zone 19), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE19_Partition_2_0_10106,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.826840921,1.5349331807,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    10.8253636842,5.4338357209,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    10.8253636842,5.4338357209,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.826840921,1.5349331807,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Wall - 13.210 m2 - 180.0°, Surface Area: 13.210m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.826840921,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    14.8299112866,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    14.8299112866,1.5349331758,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.826840921,1.5349331758,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.382m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE22_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE22_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.996714,1.5349331758,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    14.65991129,1.5349331758,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    14.65991129,1.5349331758,5.8992268967,  !- X,Y,Z ==> Vertex 3 {m}
    10.996714,1.5349331758,5.8992268967;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 12.866 m2 (Block 2, Zone 21), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE21_Partition_4_0_10107,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8299112866,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    14.8299112866,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    14.8299112866,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    14.8299112866,1.53493318,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 12.866 m2 (Block 2, Zone 21), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE21_Partition_4_0_10107,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8299112866,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    14.8299112866,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    14.8299112866,1.53493318,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    14.8299112866,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 9.897 m2 (Block 2, Zone 21), Surface Area: 9.8967

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE21_Partition_3_0_10108,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.82991129,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,5.4338357182,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    14.82991129,5.4338357182,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 9.897 m2 (Block 2, Zone 21), Surface Area: 9.8967 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE21_Partition_3_0_10108,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    14.82991129,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    14.82991129,5.4338357182,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,5.4338357182,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 4.618 m2 (Block 2, Zone 18), Surface Area: 4.6177

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE18_Partition_4_0_10109,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 4.618 m2 (Block 2, Zone 18), Surface Area: 4.6177 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE18_Partition_4_0_10109,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 6.282 m2 (Block 2, Zone 11), Surface Area: 6.2818

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE11_Partition_5_0_10110,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 6.282 m2 (Block 2, Zone 11), Surface Area: 6.2818 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE11_Partition_5_0_10110,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 12.211 m2 (Block 2, Zone 8), Surface Area: 12.2107

  BuildingSurface:Detailed,
    BLOCK2:ZONE22_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE8_Partition_5_0_10111,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 22, Partition - 12.211 m2 (Block 2, Zone 8), Surface Area: 12.2107 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE8_Partition_5_0_10111,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE22_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 8

  Zone,
    BLOCK2:ZONE8,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    23.0076,                 !- Volume {m3}
    7.6437,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE8,     !- Name
    BLOCK2:ZONE8,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5465,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5465,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5465,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5465,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE8 General lighting,  !- Name
    BLOCK2:ZONE8,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE8#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE8 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE8,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE8 Infiltration,  !- Name
    BLOCK2:ZONE8,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004474,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 8, Ceiling - 8.522 m2, Surface Area: 8.5217

  BuildingSurface:Detailed,
    BLOCK2:ZONE8_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE8_Floor_0_0_10112,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 8, Ceiling - 8.522 m2, Surface Area: 8.5217 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE8_Floor_0_0_10112,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE8_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 8, Partition - 7.600 m2 (Block 2, Zone 11), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK2:ZONE8_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE11_Partition_4_0_10113,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.9253463688,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    15.9253463688,9.13618668,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    15.9253463688,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    15.9253463688,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 8, Partition - 7.600 m2 (Block 2, Zone 11), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE11_Partition_4_0_10113,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE8_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.9253463688,9.13618668,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    15.9253463688,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    15.9253463688,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    15.9253463688,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 8, Partition - 12.211 m2 (Block 2, Zone 2), Surface Area: 12.2107

  BuildingSurface:Detailed,
    BLOCK2:ZONE8_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Partition_16_0_10114,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 8, Partition - 12.211 m2 (Block 2, Zone 2), Surface Area: 12.2107 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Partition_16_0_10114,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE8_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 11

  Zone,
    BLOCK2:ZONE11,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    11.3642,                 !- Volume {m3}
    3.7755,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE11,    !- Name
    BLOCK2:ZONE11,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .024317181,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5472,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5472,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5472,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5472,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE11 General lighting,  !- Name
    BLOCK2:ZONE11,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE11#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE11 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE11,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.61,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE11 Infiltration,  !- Name
    BLOCK2:ZONE11,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00221,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 11, Ceiling - 4.384 m2, Surface Area: 4.384

  BuildingSurface:Detailed,
    BLOCK2:ZONE11_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE11_Floor_0_0_10115,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 11, Ceiling - 4.384 m2, Surface Area: 4.384 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE11_Floor_0_0_10115,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE11_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 11, Partition - 7.600 m2 (Block 2, Zone 12), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK2:ZONE11_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE12_Partition_4_0_10116,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,9.13618668,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 11, Partition - 7.600 m2 (Block 2, Zone 12), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE12_Partition_4_0_10116,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE11_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,9.13618668,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 11, Partition - 6.282 m2 (Block 2, Zone 2), Surface Area: 6.2818

  BuildingSurface:Detailed,
    BLOCK2:ZONE11_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Partition_17_0_10117,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 11, Partition - 6.282 m2 (Block 2, Zone 2), Surface Area: 6.2818 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Partition_17_0_10117,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE11_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 12

  Zone,
    BLOCK2:ZONE12,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    23.6386,                 !- Volume {m3}
    7.8533,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE12,    !- Name
    BLOCK2:ZONE12,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018736842,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5479,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5479,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5479,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5479,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE12 General lighting,  !- Name
    BLOCK2:ZONE12,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE12#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE12 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE12,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.67,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE12 Infiltration,  !- Name
    BLOCK2:ZONE12,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004596,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 12, Ceiling - 8.746 m2, Surface Area: 8.7459

  BuildingSurface:Detailed,
    BLOCK2:ZONE12_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE12_Floor_0_0_10118,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 12, Ceiling - 8.746 m2, Surface Area: 8.7459 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE12_Floor_0_0_10118,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE12_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 12, Partition - 7.600 m2 (Block 2, Zone 14), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK2:ZONE12_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE14_Partition_4_0_10119,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6264816118,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    21.6264816118,9.13618668,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    21.6264816118,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.6264816118,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 12, Partition - 7.600 m2 (Block 2, Zone 14), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE14_Partition_4_0_10119,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE12_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6264816118,9.13618668,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    21.6264816118,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    21.6264816118,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.6264816118,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 12, Partition - 12.532 m2 (Block 2, Zone 2), Surface Area: 12.532

  BuildingSurface:Detailed,
    BLOCK2:ZONE12_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Partition_18_0_10120,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 12, Partition - 12.532 m2 (Block 2, Zone 2), Surface Area: 12.532 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Partition_18_0_10120,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE12_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 12, Partition - 12.532 m2 (Block 2, Zone 18), Surface Area: 12.532

  BuildingSurface:Detailed,
    BLOCK2:ZONE12_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE18_Partition_3_0_10121,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 12, Partition - 12.532 m2 (Block 2, Zone 18), Surface Area: 12.532 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE18_Partition_3_0_10121,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE12_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 14

  Zone,
    BLOCK2:ZONE14,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    23.6692,                 !- Volume {m3}
    7.8635,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE14,    !- Name
    BLOCK2:ZONE14,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018736842,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5486,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5486,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5486,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5486,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE14 General lighting,  !- Name
    BLOCK2:ZONE14,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE14#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE14 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE14,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.67,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE14 Infiltration,  !- Name
    BLOCK2:ZONE14,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004602,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 14, Ceiling - 8.757 m2, Surface Area: 8.7568

  BuildingSurface:Detailed,
    BLOCK2:ZONE14_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE14_Floor_0_0_10122,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 14, Ceiling - 8.757 m2, Surface Area: 8.7568 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE14_Floor_0_0_10122,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE14_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 14, Partition - 7.600 m2 (Block 2, Zone 10), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK2:ZONE14_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE10_Partition_4_0_10123,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,9.13618668,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 14, Partition - 7.600 m2 (Block 2, Zone 10), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE10_Partition_4_0_10123,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE14_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,9.13618668,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 14, Partition - 12.548 m2 (Block 2, Zone 2), Surface Area: 12.5476

  BuildingSurface:Detailed,
    BLOCK2:ZONE14_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Partition_19_0_10124,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 14, Partition - 12.548 m2 (Block 2, Zone 2), Surface Area: 12.5476 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Partition_19_0_10124,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE14_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 14, Partition - 12.548 m2 (Block 2, Zone 20), Surface Area: 12.5476

  BuildingSurface:Detailed,
    BLOCK2:ZONE14_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE20_Partition_3_0_10125,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 14, Partition - 12.548 m2 (Block 2, Zone 20), Surface Area: 12.5476 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE20_Partition_3_0_10125,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE14_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 10

  Zone,
    BLOCK2:ZONE10,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    11.3336,                 !- Volume {m3}
    3.7653,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE10,    !- Name
    BLOCK2:ZONE10,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .024317181,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5493,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5493,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5493,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5493,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE10 General lighting,  !- Name
    BLOCK2:ZONE10,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE10#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE10 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE10,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.61,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE10 Infiltration,  !- Name
    BLOCK2:ZONE10,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002204,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 10, Ceiling - 4.373 m2, Surface Area: 4.3731

  BuildingSurface:Detailed,
    BLOCK2:ZONE10_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE10_Floor_0_0_10126,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 10, Ceiling - 4.373 m2, Surface Area: 4.3731 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE10_Floor_0_0_10126,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE10_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 10, Partition - 7.600 m2 (Block 2, Zone 9), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK2:ZONE10_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE9_Partition_4_0_10127,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3276168547,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    27.3276168547,9.13618668,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    27.3276168547,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    27.3276168547,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 10, Partition - 7.600 m2 (Block 2, Zone 9), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE9_Partition_4_0_10127,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE10_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3276168547,9.13618668,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    27.3276168547,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    27.3276168547,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    27.3276168547,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 10, Partition - 6.266 m2 (Block 2, Zone 2), Surface Area: 6.2662

  BuildingSurface:Detailed,
    BLOCK2:ZONE10_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Partition_20_0_10128,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 10, Partition - 6.266 m2 (Block 2, Zone 2), Surface Area: 6.2662 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Partition_20_0_10128,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE10_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 10, Partition - 6.266 m2 (Block 2, Zone 25), Surface Area: 6.2662

  BuildingSurface:Detailed,
    BLOCK2:ZONE10_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Partition_6_0_10129,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 10, Partition - 6.266 m2 (Block 2, Zone 25), Surface Area: 6.2662 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Partition_6_0_10129,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE10_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 9

  Zone,
    BLOCK2:ZONE9,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    23.0384,                 !- Volume {m3}
    7.6539,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE9,     !- Name
    BLOCK2:ZONE9,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5500,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5500,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5500,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5500,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE9 General lighting,  !- Name
    BLOCK2:ZONE9,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE9#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE9 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE9,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE9 Infiltration,  !- Name
    BLOCK2:ZONE9,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00448,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 9, Ceiling - 8.533 m2, Surface Area: 8.5326

  BuildingSurface:Detailed,
    BLOCK2:ZONE9_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE9_Floor_0_0_10130,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    31.03257816,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    31.03257816,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 9, Ceiling - 8.533 m2, Surface Area: 8.5326 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE9_Floor_0_0_10130,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE9_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.03257816,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    31.03257816,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 9, Partition - 7.600 m2 (Block 2, Zone 25), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK2:ZONE9_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Partition_4_0_10131,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.0325781575,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    31.0325781575,9.13618668,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    31.0325781575,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    31.0325781575,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 9, Partition - 7.600 m2 (Block 2, Zone 25), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Partition_4_0_10131,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE9_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.0325781575,9.13618668,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    31.0325781575,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    31.0325781575,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    31.0325781575,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 9, Partition - 12.226 m2 (Block 2, Zone 2), Surface Area: 12.2264

  BuildingSurface:Detailed,
    BLOCK2:ZONE9_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Partition_21_0_10132,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.03257816,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    31.03257816,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 9, Partition - 12.226 m2 (Block 2, Zone 2), Surface Area: 12.2264 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Partition_21_0_10132,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE9_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    31.03257816,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    31.03257816,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 9, Partition - 12.226 m2 (Block 2, Zone 25), Surface Area: 12.2264

  BuildingSurface:Detailed,
    BLOCK2:ZONE9_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Partition_5_0_10133,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    31.03257816,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    31.03257816,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 9, Partition - 12.226 m2 (Block 2, Zone 25), Surface Area: 12.2264 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Partition_5_0_10133,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE9_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.03257816,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    31.03257816,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 25

  Zone,
    BLOCK2:ZONE25,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    112.6033,                !- Volume {m3}
    37.4097,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE25,    !- Name
    BLOCK2:ZONE25,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018756303,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5507,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5507,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5507,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5507,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE25 General lighting,  !- Name
    BLOCK2:ZONE25,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE25#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE25 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE25,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.9,                     !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE25 Infiltration,  !- Name
    BLOCK2:ZONE25,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .021895,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 25, Ceiling - 41.628 m2, Surface Area: 7.8313

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE25_Floor_0_0_10134,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,5.43383572,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,5.43383572,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Ceiling - 41.628 m2, Surface Area: 7.8313 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE25_Floor_0_0_10134,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,5.43383572,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,5.43383572,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Ceiling - 41.628 m2, Surface Area: 6.4482

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE25_Floor_0_0_10135,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.03257816,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    31.03257816,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Ceiling - 41.628 m2, Surface Area: 6.4482 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE25_Floor_0_0_10135,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    31.03257816,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    31.03257816,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Ceiling - 41.628 m2, Surface Area: 4.199

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE25_Floor_0_0_10136,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,5.43383572,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    28.42954953,5.43383572,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    28.42954953,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Ceiling - 41.628 m2, Surface Area: 4.199 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE25_Floor_0_0_10136,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.42954953,5.43383572,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,5.43383572,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    28.42954953,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Ceiling - 41.628 m2, Surface Area: 15.5895

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE25_Floor_0_0_10137,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.42954953,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    32.42886741,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    32.42707214,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    28.42954953,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Ceiling - 41.628 m2, Surface Area: 15.5895 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE25_Floor_0_0_10137,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.42886741,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    28.42954953,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    28.42954953,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    32.42707214,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Ceiling - 41.628 m2, Surface Area: 7.5604

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE25_Floor_0_0_10138,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.42954953,5.43383572,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,5.43383572,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    28.42954953,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Ceiling - 41.628 m2, Surface Area: 7.5604 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE25_Floor_0_0_10138,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,5.43383572,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    28.42954953,5.43383572,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    28.42954953,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 7.600 m2 (Block 2, Zone 5), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE5_Partition_4_0_10139,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8324620341,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    33.8324620341,9.13618668,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    33.8324620341,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.8324620341,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 7.600 m2 (Block 2, Zone 5), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE5_Partition_4_0_10139,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8324620341,9.13618668,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    33.8324620341,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    33.8324620341,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.8324620341,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 9.240 m2 (Block 2, Zone 2), Surface Area: 9.2396

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Partition_22_0_10140,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    31.03257816,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    31.03257816,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 9.240 m2 (Block 2, Zone 2), Surface Area: 9.2396 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Partition_22_0_10140,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.03257816,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    31.03257816,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 4.618 m2 (Block 2, Zone 20), Surface Area: 4.6177

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE20_Partition_2_0_10141,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 4.618 m2 (Block 2, Zone 20), Surface Area: 4.6177 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE20_Partition_2_0_10141,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 9.903 m2 (Block 2, Zone 24), Surface Area: 9.9025

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE24_Partition_3_0_10142,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    28.42954953,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    28.42954953,5.4338357182,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,5.4338357182,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 9.903 m2 (Block 2, Zone 24), Surface Area: 9.9025 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE24_Partition_3_0_10142,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.42954953,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,5.4338357182,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    28.42954953,5.4338357182,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 12.866 m2 (Block 2, Zone 24), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE24_Partition_2_0_10143,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.4295495296,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    28.4295495296,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    28.4295495296,1.53493318,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    28.4295495296,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 12.866 m2 (Block 2, Zone 24), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE24_Partition_2_0_10143,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.4295495296,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    28.4295495296,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    28.4295495296,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    28.4295495296,1.53493318,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Wall - 13.198 m2 - 180.0°, Surface Area: 13.198m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.4295495296,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    32.4288674086,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    32.4288674086,1.5349331758,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    28.4295495296,1.5349331758,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.376m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE25_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE25_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.59954953,1.5349331758,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    32.25871315,1.5349331758,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    32.25871315,1.5349331758,5.8992746071,  !- X,Y,Z ==> Vertex 3 {m}
    28.59954953,1.5349331758,5.8992746071;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 12.866 m2 (Block 2, Zone 23), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE23_Partition_4_0_10144,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.4288674086,1.5349331791,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    32.4270721414,5.4338357158,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    32.4270721414,5.4338357158,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    32.4288674086,1.5349331791,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 12.866 m2 (Block 2, Zone 23), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE23_Partition_4_0_10144,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.4270721414,5.4338357158,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    32.4288674086,1.5349331791,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    32.4288674086,1.5349331791,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    32.4270721414,5.4338357158,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 13.206 m2 (Block 2, Zone 23), Surface Area: 13.2062

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE23_Partition_3_0_10145,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.42707214,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    36.42893915,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    36.42893915,5.4338357182,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    32.42707214,5.4338357182,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 13.206 m2 (Block 2, Zone 23), Surface Area: 13.2062 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE23_Partition_3_0_10145,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.42893915,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    32.42707214,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    32.42707214,5.4338357182,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    36.42893915,5.4338357182,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 9.900 m2 (Block 2, Zone 17), Surface Area: 9.9001

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE17_Partition_3_0_10146,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.42893915,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,5.4338357182,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    36.42893915,5.4338357182,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 9.900 m2 (Block 2, Zone 17), Surface Area: 9.9001 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE17_Partition_3_0_10146,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    36.42893915,5.4338357182,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    36.42893915,5.4338357182,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,5.4338357182,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 4.618 m2 (Block 2, Zone 13), Surface Area: 4.6177

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE13_Partition_4_0_10147,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 4.618 m2 (Block 2, Zone 13), Surface Area: 4.6177 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE13_Partition_4_0_10147,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 18.468 m2 (Block 2, Zone 5), Surface Area: 18.4684

  BuildingSurface:Detailed,
    BLOCK2:ZONE25_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE5_Partition_5_0_10148,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 25, Partition - 18.468 m2 (Block 2, Zone 5), Surface Area: 18.4684 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE5_Partition_5_0_10148,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE25_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 5

  Zone,
    BLOCK2:ZONE5,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.2967,                 !- Volume {m3}
    11.7265,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE5,     !- Name
    BLOCK2:ZONE5,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Occ,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .023703704,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5524,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5524,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5524,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,144;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5524,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE5 General lighting,  !- Name
    BLOCK2:ZONE5,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE5#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE5 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE5,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    30.28,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE5 Infiltration,  !- Name
    BLOCK2:ZONE5,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006863,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 5, Ceiling - 12.889 m2, Surface Area: 12.8889

  BuildingSurface:Detailed,
    BLOCK2:ZONE5_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE5_Floor_0_0_10149,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 5, Ceiling - 12.889 m2, Surface Area: 12.8889 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE5_Floor_0_0_10149,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE5_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 5, Partition - 7.600 m2 (Block 2, Zone 1), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK2:ZONE5_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE1_Partition_4_0_10150,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,6.83315345,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,9.13618668,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 5, Partition - 7.600 m2 (Block 2, Zone 1), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE1_Partition_4_0_10150,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE5_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,9.13618668,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,6.83315345,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 5, Partition - 18.468 m2 (Block 2, Zone 2), Surface Area: 18.4684

  BuildingSurface:Detailed,
    BLOCK2:ZONE5_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Partition_23_0_10151,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 5, Partition - 18.468 m2 (Block 2, Zone 2), Surface Area: 18.4684 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Partition_23_0_10151,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE5_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 1

  Zone,
    BLOCK2:ZONE1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    21.96,                   !- Volume {m3}
    7.2957,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE1,     !- Name
    BLOCK2:ZONE1,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018736842,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5531,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5531,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5531,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5531,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE1 General lighting,  !- Name
    BLOCK2:ZONE1,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE1#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE1 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE1,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.67,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE1 Infiltration,  !- Name
    BLOCK2:ZONE1,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00427,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 1, Ceiling - 8.748 m2, Surface Area: 8.7482

  BuildingSurface:Detailed,
    BLOCK2:ZONE1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE1_Floor_0_0_10152,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    43.22751319,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    43.22751319,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Ceiling - 8.748 m2, Surface Area: 8.7482 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE1_Floor_0_0_10152,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.22751319,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,9.13618668,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    43.22751319,9.13618668,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 7.600 m2 - 90.0°, Surface Area: 7.600m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.227513185,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.193m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.227513185,7.9166595646,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,8.0526805654,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,8.0526805654,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,7.9166595646,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Partition - 12.535 m2 (Block 2, Zone 2), Surface Area: 12.5352

  BuildingSurface:Detailed,
    BLOCK2:ZONE1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Partition_24_0_10153,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.22751319,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    43.22751319,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Partition - 12.535 m2 (Block 2, Zone 2), Surface Area: 12.5352 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Partition_24_0_10153,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    43.22751319,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    43.22751319,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Partition - 12.535 m2 (Block 2, Zone 13), Surface Area: 12.5352

  BuildingSurface:Detailed,
    BLOCK2:ZONE1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE13_Partition_3_0_10154,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    43.22751319,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    43.22751319,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Partition - 12.535 m2 (Block 2, Zone 13), Surface Area: 12.5352 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE13_Partition_3_0_10154,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.22751319,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    43.22751319,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 15

  Zone,
    BLOCK2:ZONE15,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    64.0793,                 !- Volume {m3}
    21.2888,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE15,    !- Name
    BLOCK2:ZONE15,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5538,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5538,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5538,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5538,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE15 General lighting,  !- Name
    BLOCK2:ZONE15,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE15#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE15 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE15,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE15 Infiltration,  !- Name
    BLOCK2:ZONE15,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .01246,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 15, Ceiling - 25.833 m2, Surface Area: 25.8327

  BuildingSurface:Detailed,
    BLOCK2:ZONE15_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE15_Floor_0_0_10155,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,.03437882,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,.03437882,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 15, Ceiling - 25.833 m2, Surface Area: 25.8327 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE15_Floor_0_0_10155,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE15_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,.03437882,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,.03437882,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 15, Wall - 22.436 m2 - 270.0°, Surface Area: 22.436m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE15_Wall_4_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .0251641648,6.833153447,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,.0343788198,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,.0343788198,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,6.833153447,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.797m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE15_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE15_Wall_4_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .0251641648,3.8442696623,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,3.2832626077,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,3.2832626077,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,3.8442696623,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 15, Wall - 12.539 m2 - 180.0°, Surface Area: 12.539m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE15_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .0251641648,.0343788198,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,.0343788198,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,.0343788198,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,.0343788198,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.639m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE15_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE15_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .45516416,.0343788198,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    3.59738611,.0343788198,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    3.59738611,.0343788198,5.9063775905,  !- X,Y,Z ==> Vertex 3 {m}
    .45516416,.0343788198,5.9063775905;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 15, Wall - 4.952 m2 - 90.0°, Surface Area: 4.952m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE15_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,.0343788198,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,1.5349331758,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,.0343788198,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.052m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE15_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE15_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.8247705873,.9336840229,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,.9706279771,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,.9706279771,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,.9336840229,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 15, Partition - 12.866 m2 (Block 2, Zone 16), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK2:ZONE15_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE16_Partition_4_0_10156,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,1.53493318,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 15, Partition - 12.866 m2 (Block 2, Zone 16), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE16_Partition_4_0_10156,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE15_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,1.53493318,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 18

  Zone,
    BLOCK2:ZONE18,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.0619,                 !- Volume {m3}
    22.9441,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE18,    !- Name
    BLOCK2:ZONE18,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5547,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5547,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5547,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5547,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE18 General lighting,  !- Name
    BLOCK2:ZONE18,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE18#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE18 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE18,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE18 Infiltration,  !- Name
    BLOCK2:ZONE18,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .013429,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 18, Ceiling - 25.827 m2, Surface Area: 25.8269

  BuildingSurface:Detailed,
    BLOCK2:ZONE18_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE18_Floor_0_0_10157,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,.03437882,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443,.03437882,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 18, Ceiling - 25.827 m2, Surface Area: 25.8269 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE18_Floor_0_0_10157,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE18_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443,.03437882,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,.03437882,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 18, Partition - 22.436 m2 (Block 2, Zone 20), Surface Area: 22.436

  BuildingSurface:Detailed,
    BLOCK2:ZONE18_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE20_Partition_4_0_10158,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443034,.0343788186,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    21.6264816118,6.8331534481,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    21.6264816118,6.8331534481,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.6288443034,.0343788186,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 18, Partition - 22.436 m2 (Block 2, Zone 20), Surface Area: 22.436 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE20_Partition_4_0_10158,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE18_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6264816118,6.8331534481,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443034,.0343788186,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    21.6288443034,.0343788186,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.6264816118,6.8331534481,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 18, Partition - 12.866 m2 (Block 2, Zone 21), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK2:ZONE18_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE21_Partition_2_0_10159,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,1.53493318,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 18, Partition - 12.866 m2 (Block 2, Zone 21), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE21_Partition_2_0_10159,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE18_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,1.53493318,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 18, Wall - 4.952 m2 - 270.0°, Surface Area: 4.952m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE18_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,.0343788198,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,.0343788198,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,1.5349331758,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.052m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE18_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE18_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.8289112547,.9706279771,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,.9336840229,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,.9336840229,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,.9706279771,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 18, Wall - 12.540 m2 - 180.0°, Surface Area: 12.540m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE18_Wall_7_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,.0343788198,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443034,.0343788198,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    21.6288443034,.0343788198,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,.0343788198,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.010m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE18_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE18_Wall_7_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.05629573,.0343788198,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    21.45872788,.0343788198,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    21.45872788,.0343788198,5.9025386146,  !- X,Y,Z ==> Vertex 3 {m}
    18.05629573,.0343788198,5.9025386146;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 20

  Zone,
    BLOCK2:ZONE20,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.1091,                 !- Volume {m3}
    22.9598,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE20,    !- Name
    BLOCK2:ZONE20,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5556,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5556,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5556,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5556,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE20 General lighting,  !- Name
    BLOCK2:ZONE20,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE20#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE20 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE20,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE20 Infiltration,  !- Name
    BLOCK2:ZONE20,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .013438,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 20, Ceiling - 25.843 m2, Surface Area: 25.8429

  BuildingSurface:Detailed,
    BLOCK2:ZONE20_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE20_Floor_0_0_10160,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443,.03437882,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,.03437882,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 20, Ceiling - 25.843 m2, Surface Area: 25.8429 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE20_Floor_0_0_10160,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE20_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,.03437882,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443,.03437882,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 20, Wall - 12.540 m2 - 180.0°, Surface Area: 12.540m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE20_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443034,.0343788198,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,.0343788198,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,.0343788198,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    21.6288443034,.0343788198,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.011m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE20_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE20_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.79872789,.0343788198,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    25.20139287,.0343788198,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    25.20139287,.0343788198,5.9025354365,  !- X,Y,Z ==> Vertex 3 {m}
    21.79872789,.0343788198,5.9025354365;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 20, Wall - 4.952 m2 - 90.0°, Surface Area: 4.952m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE20_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,.0343788198,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,1.5349331758,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,.0343788198,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.052m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE20_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE20_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.428777352,.9336840229,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,.9706279771,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,.9706279771,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,.9336840229,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 20, Partition - 12.866 m2 (Block 2, Zone 24), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK2:ZONE20_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE24_Partition_4_0_10161,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,1.53493318,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 20, Partition - 12.866 m2 (Block 2, Zone 24), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE24_Partition_4_0_10161,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE20_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,1.53493318,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 13

  Zone,
    BLOCK2:ZONE13,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    64.0591,                 !- Volume {m3}
    21.2821,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE13,    !- Name
    BLOCK2:ZONE13,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5565,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5565,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5565,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5565,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE13 General lighting,  !- Name
    BLOCK2:ZONE13,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE13#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE13 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE13,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE13 Infiltration,  !- Name
    BLOCK2:ZONE13,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .012456,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 13, Ceiling - 25.826 m2, Surface Area: 25.8255

  BuildingSurface:Detailed,
    BLOCK2:ZONE13_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE13_Floor_0_0_10162,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,.03437882,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    43.22751319,.03437882,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    43.22751319,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 13, Ceiling - 25.826 m2, Surface Area: 25.8255 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE13_Floor_0_0_10162,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE13_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.22751319,.03437882,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,.03437882,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,6.83315345,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    43.22751319,6.83315345,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 13, Wall - 22.436 m2 - 90.0°, Surface Area: 22.436m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE13_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.227513185,.0343788198,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,6.833153447,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,6.833153447,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,.0343788198,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.797m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE13_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE13_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.227513185,3.2832626077,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,3.8442696623,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,3.8442696623,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,3.2832626077,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 13, Partition - 12.866 m2 (Block 2, Zone 17), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK2:ZONE13_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE17_Partition_2_0_10163,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,1.53493318,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 13, Partition - 12.866 m2 (Block 2, Zone 17), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE17_Partition_2_0_10163,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE13_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,1.53493318,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 13, Wall - 4.952 m2 - 270.0°, Surface Area: 4.952m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE13_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,.0343788198,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,.0343788198,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,1.5349331758,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.052m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE13_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE13_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.4289574652,.9706279771,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,.9336840229,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,.9336840229,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,.9706279771,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 13, Wall - 12.535 m2 - 180.0°, Surface Area: 12.535m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE13_Wall_7_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,.0343788198,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,.0343788198,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,.0343788198,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,.0343788198,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.638m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE13_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE13_Wall_7_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.65634194,.0343788198,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    42.79751319,.0343788198,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    42.79751319,.0343788198,5.9063943492,  !- X,Y,Z ==> Vertex 3 {m}
    39.65634194,.0343788198,5.9063943492;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 16

  Zone,
    BLOCK2:ZONE16,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.9622,                 !- Volume {m3}
    9.9542,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE16,    !- Name
    BLOCK2:ZONE16,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5574,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5574,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5574,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5574,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE16 General lighting,  !- Name
    BLOCK2:ZONE16,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE16#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE16 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE16,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE16 Infiltration,  !- Name
    BLOCK2:ZONE16,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .005826,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 16, Ceiling - 11.709 m2, Surface Area: 11.7088

  BuildingSurface:Detailed,
    BLOCK2:ZONE16_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE16_Floor_0_0_10164,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 16, Ceiling - 11.709 m2, Surface Area: 11.7088 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE16_Floor_0_0_10164,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE16_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 16, Partition - 12.866 m2 (Block 2, Zone 19), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK2:ZONE16_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE19_Partition_4_0_10165,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,1.53493318,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 16, Partition - 12.866 m2 (Block 2, Zone 19), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE19_Partition_4_0_10165,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE16_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,1.53493318,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 16, Wall - 9.910 m2 - 180.0°, Surface Area: 9.910m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE16_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,1.5349331758,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,1.5349331758,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.956m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE16_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE16_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.99477059,1.5349331758,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    6.65788132,1.5349331758,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    6.65788132,1.5349331758,5.9153511911,  !- X,Y,Z ==> Vertex 3 {m}
    3.99477059,1.5349331758,5.9153511911;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 19

  Zone,
    BLOCK2:ZONE19,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    40.4119,                 !- Volume {m3}
    13.4259,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE19,    !- Name
    BLOCK2:ZONE19,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0169163,                !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5581,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5581,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5581,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5581,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE19 General lighting,  !- Name
    BLOCK2:ZONE19,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE19#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE19 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE19,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.06,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE19 Infiltration,  !- Name
    BLOCK2:ZONE19,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .007858,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 19, Ceiling - 15.589 m2, Surface Area: 15.5887

  BuildingSurface:Detailed,
    BLOCK2:ZONE19_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE19_Floor_0_0_10166,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    10.82684092,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    10.82536368,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 19, Ceiling - 15.589 m2, Surface Area: 15.5887 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE19_Floor_0_0_10166,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE19_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.82684092,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.82536368,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 19, Wall - 13.197 m2 - 180.0°, Surface Area: 13.197m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE19_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    10.826840921,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    10.826840921,1.5349331758,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,1.5349331758,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.376m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE19_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE19_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.99788132,1.5349331758,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    10.65671399,1.5349331758,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    10.65671399,1.5349331758,5.8992785261,  !- X,Y,Z ==> Vertex 3 {m}
    6.99788132,1.5349331758,5.8992785261;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 21

  Zone,
    BLOCK2:ZONE21,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.919,                  !- Volume {m3}
    9.9399,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE21,    !- Name
    BLOCK2:ZONE21,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5588,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5588,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5588,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5588,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE21 General lighting,  !- Name
    BLOCK2:ZONE21,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE21#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE21 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE21,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE21 Infiltration,  !- Name
    BLOCK2:ZONE21,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .005818,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 21, Ceiling - 11.693 m2, Surface Area: 11.6928

  BuildingSurface:Detailed,
    BLOCK2:ZONE21_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE21_Floor_0_0_10167,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.82991129,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    14.82991129,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 21, Ceiling - 11.693 m2, Surface Area: 11.6928 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE21_Floor_0_0_10167,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE21_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    14.82991129,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    14.82991129,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 21, Wall - 9.897 m2 - 180.0°, Surface Area: 9.897m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE21_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8299112866,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,1.5349331758,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    14.8299112866,1.5349331758,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.950m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE21_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE21_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.99991129,1.5349331758,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    17.65891125,1.5349331758,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    17.65891125,1.5349331758,5.915441768,  !- X,Y,Z ==> Vertex 3 {m}
    14.99991129,1.5349331758,5.915441768;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 24

  Zone,
    BLOCK2:ZONE24,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.9377,                 !- Volume {m3}
    9.9461,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE24,    !- Name
    BLOCK2:ZONE24,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5595,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5595,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5595,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5595,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE24 General lighting,  !- Name
    BLOCK2:ZONE24,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE24#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE24 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE24,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE24 Infiltration,  !- Name
    BLOCK2:ZONE24,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .005821,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 24, Ceiling - 11.700 m2, Surface Area: 11.6997

  BuildingSurface:Detailed,
    BLOCK2:ZONE24_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE24_Floor_0_0_10168,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    28.42954953,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    28.42954953,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 24, Ceiling - 11.700 m2, Surface Area: 11.6997 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE24_Floor_0_0_10168,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE24_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.42954953,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    28.42954953,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 24, Wall - 9.903 m2 - 180.0°, Surface Area: 9.903m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE24_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    28.4295495296,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    28.4295495296,1.5349331758,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,1.5349331758,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.952m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE24_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE24_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.59877735,1.5349331758,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    28.25954953,1.5349331758,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    28.25954953,1.5349331758,5.9154026855,  !- X,Y,Z ==> Vertex 3 {m}
    25.59877735,1.5349331758,5.9154026855;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 23

  Zone,
    BLOCK2:ZONE23,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    40.442,                  !- Volume {m3}
    13.4359,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE23,    !- Name
    BLOCK2:ZONE23,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0169163,                !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5602,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5602,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5602,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5602,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE23 General lighting,  !- Name
    BLOCK2:ZONE23,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE23#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE23 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE23,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.06,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE23 Infiltration,  !- Name
    BLOCK2:ZONE23,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .007864,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 23, Ceiling - 15.599 m2, Surface Area: 15.5994

  BuildingSurface:Detailed,
    BLOCK2:ZONE23_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE23_Floor_0_0_10169,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.42886741,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    36.42893915,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    36.42893915,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    32.42707214,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 23, Ceiling - 15.599 m2, Surface Area: 15.5994 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE23_Floor_0_0_10169,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE23_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.42893915,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    32.42886741,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    32.42707214,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    36.42893915,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 23, Partition - 12.866 m2 (Block 2, Zone 17), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK2:ZONE23_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK2:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE17_Partition_4_0_10170,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.4289391475,1.53493318,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    36.4289391475,5.43383572,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    36.4289391475,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    36.4289391475,1.53493318,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 23, Partition - 12.866 m2 (Block 2, Zone 17), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK2:ZONE17_Partition_4_0_10170,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK2:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE23_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.4289391475,5.43383572,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    36.4289391475,1.53493318,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    36.4289391475,1.53493318,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    36.4289391475,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 23, Wall - 13.200 m2 - 180.0°, Surface Area: 13.200m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE23_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.4288674086,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    36.4289391475,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    36.4289391475,1.5349331758,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    32.4288674086,1.5349331758,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.378m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE23_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE23_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.59871316,1.5349331758,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    36.25893915,1.5349331758,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    36.25893915,1.5349331758,5.8992620313,  !- X,Y,Z ==> Vertex 3 {m}
    32.59871316,1.5349331758,5.8992620313;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 17

  Zone,
    BLOCK2:ZONE17,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.9297,                 !- Volume {m3}
    9.9434,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK2:ZONE17,    !- Name
    BLOCK2:ZONE17,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5609,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5609,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5609,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5609,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK2:ZONE17 General lighting,  !- Name
    BLOCK2:ZONE17,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE17#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK2:ZONE17 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK2:ZONE17,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE17 Infiltration,  !- Name
    BLOCK2:ZONE17,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00582,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 17, Ceiling - 11.697 m2, Surface Area: 11.6968

  BuildingSurface:Detailed,
    BLOCK2:ZONE17_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE17_Floor_0_0_10171,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.42893915,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    36.42893915,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 17, Ceiling - 11.697 m2, Surface Area: 11.6968 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE17_Floor_0_0_10171,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE17_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,1.53493318,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    36.42893915,1.53493318,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    36.42893915,5.43383572,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,5.43383572,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 17, Wall - 9.900 m2 - 180.0°, Surface Area: 9.900m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE17_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.4289391475,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,1.5349331758,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,1.5349331758,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    36.4289391475,1.5349331758,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.951m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE17_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE17_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.59893915,1.5349331758,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    39.25895747,1.5349331758,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    39.25895747,1.5349331758,5.9154193041,  !- X,Y,Z ==> Vertex 3 {m}
    36.59893915,1.5349331758,5.9154193041;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 2

  Zone,
    BLOCK2:ZONE2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    264.3602,                !- Volume {m3}
    87.8273,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Lights,
    BLOCK2:ZONE2 General lighting,  !- Name
    BLOCK2:ZONE2,            !- Zone or ZoneList or Space or SpaceList Name
    8:00 - 18:00 Mon - Sat,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK2:ZONE2#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK2:ZONE2 Infiltration,  !- Name
    BLOCK2:ZONE2,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .051403,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 2, Ceiling - 109.420 m2, Surface Area: 24.4863

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE2_Floor_0_0_10172,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,10.53534676,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    37.52652743,10.53534676,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    37.52652743,12.93622213,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,12.93622213,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Ceiling - 109.420 m2, Surface Area: 24.4863 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE2_Floor_0_0_10172,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    37.52652743,10.53534676,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,10.53534676,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,12.93622213,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    37.52652743,12.93622213,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Ceiling - 109.420 m2, Surface Area: 38.2001

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE2_Floor_0_0_10173,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,9.13618668,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    43.22751319,9.13618668,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    43.22751319,10.53534676,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,10.53534676,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Ceiling - 109.420 m2, Surface Area: 38.2001 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE2_Floor_0_0_10173,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.22751319,9.13618668,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,9.13618668,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,10.53534676,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    43.22751319,10.53534676,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Ceiling - 109.420 m2, Surface Area: 24.4869

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE2_Floor_0_0_10174,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.72619825,10.53534676,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,10.53534676,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,12.93622213,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.72619825,12.93622213,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Ceiling - 109.420 m2, Surface Area: 24.4869 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE2_Floor_0_0_10174,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,10.53534676,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.72619825,10.53534676,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.72619825,12.93622213,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,12.93622213,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Ceiling - 109.420 m2, Surface Area: 22.2469

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE2_Floor_0_0_10175,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,9.13618668,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,9.13618668,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,10.53534676,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,10.53534676,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Ceiling - 109.420 m2, Surface Area: 22.2469 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE2_Floor_0_0_10175,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK3:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK2:ZONE2_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,9.13618668,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,9.13618668,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,10.53534676,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,10.53534676,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Wall - 4.617 m2 - 90.0°, Surface Area: 4.617m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.227513185,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,10.535346757,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,10.535346757,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,9.1361866774,6.6;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Wall - 18.813 m2 - 0.0°, Surface Area: 18.813m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.227513185,10.535346757,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    37.5265274281,10.535346757,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    37.5265274281,10.535346757,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,10.535346757,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.568m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE2_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE2_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    40.7617462717,10.535346757,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    39.6572943483,10.535346757,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    39.6572943483,10.535346757,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    40.7617462717,10.535346757,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Wall - 7.923 m2 - 90.0°, Surface Area: 7.923m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.5265274281,10.535346757,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    37.5265274281,12.9362221286,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    37.5265274281,12.9362221286,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    37.5265274281,10.535346757,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.181m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE2_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE2_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.5265274281,11.5046463639,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    37.5265274281,11.6319225261,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    37.5265274281,11.6319225261,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    37.5265274281,11.5046463639,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Wall - 33.656 m2 - 0.0°, Surface Area: 33.656m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.5265274281,12.9362221286,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    27.3276168547,12.9362221286,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    27.3276168547,12.9362221286,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    37.5265274281,12.9362221286,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.873m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE2_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE2_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.4387462377,12.9362221286,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    31.4153980423,12.9362221286,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    31.4153980423,12.9362221286,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    33.4387462377,12.9362221286,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Wall - 7.923 m2 - 270.0°, Surface Area: 7.923m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3276168547,12.9362221286,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    27.3276168547,10.535346757,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    27.3276168547,10.535346757,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    27.3276168547,12.9362221286,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.181m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE2_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE2_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3276168547,11.6319225261,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    27.3276168547,11.5046463639,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    27.3276168547,11.5046463639,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    27.3276168547,11.6319225261,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Wall - 37.627 m2 - 0.0°, Surface Area: 37.627m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3276168547,10.535346757,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    15.9253463688,10.535346757,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    15.9253463688,10.535346757,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    27.3276168547,10.535346757,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.673m2 X 2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE2_Wall_7_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE2_Wall_7_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3676292827,10.535346757,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    18.1891986973,10.535346757,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    18.1891986973,10.535346757,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    19.3676292827,10.535346757,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Wall - 7.923 m2 - 90.0°, Surface Area: 7.923m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Wall_8_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.9253463688,10.535346757,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    15.9253463688,12.9362221286,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    15.9253463688,12.9362221286,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    15.9253463688,10.535346757,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.181m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE2_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE2_Wall_8_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.9253463688,11.5046463639,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    15.9253463688,11.6319225261,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    15.9253463688,11.6319225261,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    15.9253463688,11.5046463639,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Wall - 33.657 m2 - 0.0°, Surface Area: 33.657m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Wall_9_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.9253463688,12.9362221286,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    5.7261982498,12.9362221286,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    5.7261982498,12.9362221286,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    15.9253463688,12.9362221286,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.873m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE2_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE2_Wall_9_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.8374726242,12.9362221286,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    9.8140719958,12.9362221286,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    9.8140719958,12.9362221286,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    11.8374726242,12.9362221286,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Wall - 7.923 m2 - 270.0°, Surface Area: 7.923m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Wall_10_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7261982498,12.9362221286,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    5.7261982498,10.535346757,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    5.7261982498,10.535346757,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.7261982498,12.9362221286,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.181m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE2_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE2_Wall_10_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.7261982498,11.6319225261,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    5.7261982498,11.5046463639,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    5.7261982498,11.5046463639,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    5.7261982498,11.6319225261,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Wall - 18.813 m2 - 0.0°, Surface Area: 18.813m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Wall_11_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7261982498,10.535346757,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,10.535346757,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,10.535346757,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.7261982498,10.535346757,6.6;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.568m2

  FenestrationSurface:Detailed,
    BLOCK2:ZONE2_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK2:ZONE2_Wall_11_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.5954125007,10.535346757,4.43,  !- X,Y,Z ==> Vertex 1 {m}
    2.4909499093,10.535346757,4.43,  !- X,Y,Z ==> Vertex 2 {m}
    2.4909499093,10.535346757,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    3.5954125007,10.535346757,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 2, Wall - 4.617 m2 - 270.0°, Surface Area: 4.617m2

  BuildingSurface:Detailed,
    BLOCK2:ZONE2_Wall_12_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK2:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .0251641648,10.535346757,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,9.1361866774,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,10.535346757,6.6;  !- X,Y,Z ==> Vertex 4 {m}

! Block 3 - Zone 3

  Zone,
    BLOCK3:ZONE3,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    21.9668,                 !- Volume {m3}
    7.2979,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK3:ZONE3,     !- Name
    BLOCK3:ZONE3,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018736842,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5859,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5859,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5859,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5859,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK3:ZONE3 General lighting,  !- Name
    BLOCK3:ZONE3,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK3:ZONE3#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK3:ZONE3 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK3:ZONE3,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.67,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK3:ZONE3 Infiltration,  !- Name
    BLOCK3:ZONE3,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004271,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 3, Zone 3, Ceiling - 8.751 m2, Surface Area: 8.7506

  BuildingSurface:Detailed,
    BLOCK3:ZONE3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK3:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK4:ZONE3_Floor_0_0_10176,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,6.83315345,9.9,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,6.83315345,9.9,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,9.13618668,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,9.13618668,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 3, Ceiling - 8.751 m2, Surface Area: 8.7506 <Other side>

  BuildingSurface:Detailed,
    BLOCK4:ZONE3_Floor_0_0_10176,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK4:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,6.83315345,9.9,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,6.83315345,9.9,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,9.13618668,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,9.13618668,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 3, Partition - 7.600 m2 (Block 3, Zone 4), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK3:ZONE3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK3:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE4_Partition_4_0_10177,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,9.13618668,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,9.13618668,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,6.83315345,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 3, Partition - 7.600 m2 (Block 3, Zone 4), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE4_Partition_4_0_10177,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK3:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,9.13618668,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,6.83315345,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,9.13618668,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 3, Partition - 12.539 m2 (Block 3, Zone 2), Surface Area: 12.5387

  BuildingSurface:Detailed,
    BLOCK3:ZONE3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK3:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE2_Partition_13_0_10178,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,9.1361866774,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,9.1361866774,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 3, Partition - 12.539 m2 (Block 3, Zone 2), Surface Area: 12.5387 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE2_Partition_13_0_10178,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK3:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE3_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,9.1361866774,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,9.1361866774,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 3, Wall - 7.600 m2 - 270.0°, Surface Area: 7.600m2

  BuildingSurface:Detailed,
    BLOCK3:ZONE3_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK3:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .0251641648,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,6.833153447,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,6.833153447,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,9.1361866774,9.9;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.193m2

  FenestrationSurface:Detailed,
    BLOCK3:ZONE3_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK3:ZONE3_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .0251641648,8.0526805654,7.73,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,7.9166595646,7.73,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,7.9166595646,9.15,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,8.0526805654,9.15;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 3, Partition - 12.539 m2 (Block 3, Zone 15), Surface Area: 12.5387

  BuildingSurface:Detailed,
    BLOCK3:ZONE3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK3:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE15_Partition_3_0_10179,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,6.833153447,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,6.833153447,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,6.833153447,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,6.833153447,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 3, Partition - 12.539 m2 (Block 3, Zone 15), Surface Area: 12.5387 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE15_Partition_3_0_10179,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK3:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,6.833153447,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,6.833153447,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,6.833153447,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,6.833153447,9.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 3 - Zone 4

  Zone,
    BLOCK3:ZONE4,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.3248,                 !- Volume {m3}
    11.7358,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK3:ZONE4,     !- Name
    BLOCK3:ZONE4,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Occ,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .023703704,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5866,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5866,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5866,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,144;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5866,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK3:ZONE4 General lighting,  !- Name
    BLOCK3:ZONE4,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK3:ZONE4#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK3:ZONE4 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK3:ZONE4,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    30.28,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK3:ZONE4 Infiltration,  !- Name
    BLOCK3:ZONE4,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006869,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 3, Zone 4, Ceiling - 12.899 m2, Surface Area: 12.8989

  BuildingSurface:Detailed,
    BLOCK3:ZONE4_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK3:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK4:ZONE4_Floor_0_0_10180,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,6.83315345,9.9,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,6.83315345,9.9,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,9.13618668,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,9.13618668,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 4, Ceiling - 12.899 m2, Surface Area: 12.8989 <Other side>

  BuildingSurface:Detailed,
    BLOCK4:ZONE4_Floor_0_0_10180,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK4:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE4_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,6.83315345,9.9,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,6.83315345,9.9,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,9.13618668,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,9.13618668,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 4, Partition - 7.600 m2 (Block 3, Zone 22), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK3:ZONE4_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK3:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE22_Partition_4_0_10181,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4255983264,6.83315345,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.4255983264,9.13618668,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.4255983264,9.13618668,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    9.4255983264,6.83315345,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 4, Partition - 7.600 m2 (Block 3, Zone 22), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE22_Partition_4_0_10181,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK3:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE4_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4255983264,9.13618668,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.4255983264,6.83315345,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.4255983264,6.83315345,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    9.4255983264,9.13618668,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 4, Partition - 18.483 m2 (Block 3, Zone 2), Surface Area: 18.4827

  BuildingSurface:Detailed,
    BLOCK3:ZONE4_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK3:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE2_Partition_14_0_10182,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,9.1361866774,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,9.1361866774,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 4, Partition - 18.483 m2 (Block 3, Zone 2), Surface Area: 18.4827 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE2_Partition_14_0_10182,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK3:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE4_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,9.1361866774,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,9.1361866774,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,9.1361866774,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 4, Partition - 18.483 m2 (Block 3, Zone 22), Surface Area: 18.4827

  BuildingSurface:Detailed,
    BLOCK3:ZONE4_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK3:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE22_Partition_5_0_10183,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,6.833153447,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,6.833153447,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,6.833153447,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,6.833153447,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 4, Partition - 18.483 m2 (Block 3, Zone 22), Surface Area: 18.4827 <Other side>

  BuildingSurface:Detailed,
    BLOCK3:ZONE22_Partition_5_0_10183,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK3:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE4_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,6.833153447,6.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,6.833153447,6.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,6.833153447,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,6.833153447,9.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 3 - Zone 22

  Zone,
    BLOCK3:ZONE22,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    112.6766,                !- Volume {m3}
    37.4341,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK3:ZONE22,    !- Name
    BLOCK3:ZONE22,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018756303,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5873,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5873,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 5873,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 5873,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK3:ZONE22 General lighting,  !- Name
    BLOCK3:ZONE22,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK3:ZONE22#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK3:ZONE22 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK3:ZONE22,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.9,                     !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK3:ZONE22 Infiltration,  !- Name
    BLOCK3:ZONE22,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .021909,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 3, Zone 22, Ceiling - 41.654 m2, Surface Area: 10.1558

  BuildingSurface:Detailed,
    BLOCK3:ZONE22_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK3:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK4:ZONE22_Floor_0_0_10184,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,1.53493318,9.9,  !- X,Y,Z ==> Vertex 1 {m}
    14.82991129,1.53493318,9.9,  !- X,Y,Z ==> Vertex 2 {m}
    14.82991129,5.43383572,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,5.43383572,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 22, Ceiling - 41.654 m2, Surface Area: 10.1558 <Other side>

  BuildingSurface:Detailed,
    BLOCK4:ZONE22_Floor_0_0_10184,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK4:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE22_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.82991129,1.53493318,9.9,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,1.53493318,9.9,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,5.43383572,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    14.82991129,5.43383572,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 22, Ceiling - 41.654 m2, Surface Area: 7.8415

  BuildingSurface:Detailed,
    BLOCK3:ZONE22_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK3:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK4:ZONE22_Floor_0_0_10185,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,5.43383572,9.9,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,5.43383572,9.9,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,6.83315345,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,6.83315345,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 22, Ceiling - 41.654 m2, Surface Area: 7.8415 <Other side>

  BuildingSurface:Detailed,
    BLOCK4:ZONE22_Floor_0_0_10185,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK4:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE22_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,5.43383572,9.9,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,5.43383572,9.9,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,6.83315345,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,6.83315345,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 22, Ceiling - 41.654 m2, Surface Area: 6.4474

  BuildingSurface:Detailed,
    BLOCK3:ZONE22_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK3:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK4:ZONE22_Floor_0_0_10186,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,6.83315345,9.9,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,6.83315345,9.9,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,9.13618668,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,9.13618668,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 22, Ceiling - 41.654 m2, Surface Area: 6.4474 <Other side>

  BuildingSurface:Detailed,
    BLOCK4:ZONE22_Floor_0_0_10186,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK4:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE22_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,6.83315345,9.9,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,6.83315345,9.9,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,9.13618668,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,9.13618668,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 22, Ceiling - 41.654 m2, Surface Area: 9.7957

  BuildingSurface:Detailed,
    BLOCK3:ZONE22_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK3:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK4:ZONE22_Floor_0_0_10187,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705875,5.4338357229,9.9,  !- X,Y,Z ==> Vertex 1 {m}
    10.82536368,5.4338357201,9.9,  !- X,Y,Z ==> Vertex 2 {m}
    10.824833498,6.8331534524,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705855,6.8331534533,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 22, Ceiling - 41.654 m2, Surface Area: 9.7957 <Other side>

  BuildingSurface:Detailed,
    BLOCK4:ZONE22_Floor_0_0_10187,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK4:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE22_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.82536368,5.4338357201,9.9,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705875,5.4338357229,9.9,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705855,6.8331534533,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    10.824833498,6.8331534524,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 22, Ceiling - 41.654 m2, Surface Area: 7.4138

  BuildingSurface:Detailed,
    BLOCK3:ZONE22_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK3:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK4:ZONE22_Floor_0_0_10188,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.82684092,1.53493318,9.9,  !- X,Y,Z ==> Vertex 1 {m}
    12.2251290404,1.5349331819,9.9,  !- X,Y,Z ==> Vertex 2 {m}
    12.2251290385,6.8331534522,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    10.824833498,6.8331534524,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 22, Ceiling - 41.654 m2, Surface Area: 7.4138 <Other side>

  BuildingSurface:Detailed,
    BLOCK4:ZONE22_Floor_0_0_10188,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK4:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK3:ZONE22_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.2251290404,1.5349331819,9.9,  !- X,Y,Z ==> Vertex 1 {m}
    10.82684092,1.53493318,9.9,  !- X,Y,Z ==> Vertex 2 {m}
    10.824833498,6.8331534524,9.9,  !- X,Y,Z ==> Vertex 3 {m}
    12.2251290385,6.8331534522,9.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 22, Partition - 7.600 m2 (Block 3, Zone 8), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK3:ZONE22_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK3:ZONE22,           !- Zone Name
    ,                        !- Space Name
