    4,                       !- Number of Vertices
    .45516416,.0343788198,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    3.59738611,.0343788198,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    3.59738611,.0343788198,15.8063775905,  !- X,Y,Z ==> Vertex 3 {m}
    .45516416,.0343788198,15.8063775905;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 15, Wall - 4.952 m2 - 90.0°, Surface Area: 4.952m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE15_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,.0343788198,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,1.5349331758,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,.0343788198,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.052m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE15_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE15_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.8247705873,.9336840229,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,.9706279771,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,.9706279771,15.75,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,.9336840229,15.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 15, Partition - 12.866 m2 (Block 5, Zone 16), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK5:ZONE15_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK5:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE16_Partition_4_0_10420,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,1.53493318,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,5.43383572,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,1.53493318,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 15, Partition - 12.866 m2 (Block 5, Zone 16), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK5:ZONE16_Partition_4_0_10420,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK5:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE15_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,5.43383572,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,1.53493318,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,1.53493318,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

! Block 5 - Zone 18

  Zone,
    BLOCK5:ZONE18,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.0619,                 !- Volume {m3}
    22.9441,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK5:ZONE18,    !- Name
    BLOCK5:ZONE18,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 6822,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 6822,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 6822,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 6822,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK5:ZONE18 General lighting,  !- Name
    BLOCK5:ZONE18,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK5:ZONE18#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK5:ZONE18 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK5:ZONE18,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK5:ZONE18 Infiltration,  !- Name
    BLOCK5:ZONE18,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .013429,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 5, Zone 18, Ceiling - 25.827 m2, Surface Area: 25.8269

  BuildingSurface:Detailed,
    BLOCK5:ZONE18_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK5:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE18_Floor_0_0_10421,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,.03437882,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443,.03437882,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,6.83315345,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,6.83315345,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 18, Ceiling - 25.827 m2, Surface Area: 25.8269 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE18_Floor_0_0_10421,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK6:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE18_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443,.03437882,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,.03437882,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,6.83315345,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,6.83315345,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 18, Partition - 22.436 m2 (Block 5, Zone 20), Surface Area: 22.436

  BuildingSurface:Detailed,
    BLOCK5:ZONE18_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK5:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE20_Partition_4_0_10422,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443034,.0343788186,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    21.6264816118,6.8331534481,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    21.6264816118,6.8331534481,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.6288443034,.0343788186,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 18, Partition - 22.436 m2 (Block 5, Zone 20), Surface Area: 22.436 <Other side>

  BuildingSurface:Detailed,
    BLOCK5:ZONE20_Partition_4_0_10422,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK5:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE18_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6264816118,6.8331534481,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443034,.0343788186,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    21.6288443034,.0343788186,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.6264816118,6.8331534481,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 18, Partition - 12.866 m2 (Block 5, Zone 21), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK5:ZONE18_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK5:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE21_Partition_2_0_10423,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,5.43383572,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,1.53493318,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,1.53493318,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 18, Partition - 12.866 m2 (Block 5, Zone 21), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK5:ZONE21_Partition_2_0_10423,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK5:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE18_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,1.53493318,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,5.43383572,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,1.53493318,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 18, Wall - 4.952 m2 - 270.0°, Surface Area: 4.952m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE18_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,1.5349331758,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,.0343788198,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,.0343788198,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,1.5349331758,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.052m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE18_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE18_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.8289112547,.9706279771,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,.9336840229,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,.9336840229,15.75,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,.9706279771,15.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 18, Wall - 12.540 m2 - 180.0°, Surface Area: 12.540m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE18_Wall_7_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,.0343788198,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443034,.0343788198,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    21.6288443034,.0343788198,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,.0343788198,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.010m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE18_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE18_Wall_7_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.05629573,.0343788198,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    21.45872788,.0343788198,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    21.45872788,.0343788198,15.8025386146,  !- X,Y,Z ==> Vertex 3 {m}
    18.05629573,.0343788198,15.8025386146;  !- X,Y,Z ==> Vertex 4 {m}

! Block 5 - Zone 20

  Zone,
    BLOCK5:ZONE20,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.1091,                 !- Volume {m3}
    22.9598,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK5:ZONE20,    !- Name
    BLOCK5:ZONE20,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 6831,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 6831,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 6831,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 6831,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK5:ZONE20 General lighting,  !- Name
    BLOCK5:ZONE20,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK5:ZONE20#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK5:ZONE20 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK5:ZONE20,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK5:ZONE20 Infiltration,  !- Name
    BLOCK5:ZONE20,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .013438,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 5, Zone 20, Ceiling - 25.843 m2, Surface Area: 25.8429

  BuildingSurface:Detailed,
    BLOCK5:ZONE20_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK5:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE20_Floor_0_0_10424,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443,.03437882,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,.03437882,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,6.83315345,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,6.83315345,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 20, Ceiling - 25.843 m2, Surface Area: 25.8429 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE20_Floor_0_0_10424,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK6:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE20_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,.03437882,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443,.03437882,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,6.83315345,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,6.83315345,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 20, Wall - 12.540 m2 - 180.0°, Surface Area: 12.540m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE20_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443034,.0343788198,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,.0343788198,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,.0343788198,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.6288443034,.0343788198,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.011m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE20_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE20_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.79872789,.0343788198,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    25.20139287,.0343788198,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    25.20139287,.0343788198,15.8025354365,  !- X,Y,Z ==> Vertex 3 {m}
    21.79872789,.0343788198,15.8025354365;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 20, Wall - 4.952 m2 - 90.0°, Surface Area: 4.952m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE20_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,.0343788198,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,1.5349331758,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,.0343788198,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.052m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE20_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE20_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.428777352,.9336840229,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,.9706279771,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,.9706279771,15.75,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,.9336840229,15.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 20, Partition - 12.866 m2 (Block 5, Zone 24), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK5:ZONE20_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK5:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE24_Partition_4_0_10425,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,1.53493318,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,5.43383572,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,1.53493318,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 20, Partition - 12.866 m2 (Block 5, Zone 24), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK5:ZONE24_Partition_4_0_10425,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK5:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE20_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,5.43383572,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,1.53493318,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,1.53493318,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

! Block 5 - Zone 13

  Zone,
    BLOCK5:ZONE13,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    64.0591,                 !- Volume {m3}
    21.2821,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK5:ZONE13,    !- Name
    BLOCK5:ZONE13,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 6840,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 6840,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 6840,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 6840,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK5:ZONE13 General lighting,  !- Name
    BLOCK5:ZONE13,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK5:ZONE13#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK5:ZONE13 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK5:ZONE13,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK5:ZONE13 Infiltration,  !- Name
    BLOCK5:ZONE13,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .012456,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 5, Zone 13, Ceiling - 25.826 m2, Surface Area: 25.8255

  BuildingSurface:Detailed,
    BLOCK5:ZONE13_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK5:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE13_Floor_0_0_10426,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,.03437882,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    43.22751319,.03437882,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    43.22751319,6.83315345,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,6.83315345,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 13, Ceiling - 25.826 m2, Surface Area: 25.8255 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE13_Floor_0_0_10426,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK6:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE13_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.22751319,.03437882,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,.03437882,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,6.83315345,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    43.22751319,6.83315345,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 13, Wall - 22.436 m2 - 90.0°, Surface Area: 22.436m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE13_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.227513185,.0343788198,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,6.833153447,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,6.833153447,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,.0343788198,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.797m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE13_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE13_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.227513185,3.2832626077,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,3.8442696623,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,3.8442696623,15.75,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,3.2832626077,15.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 13, Partition - 12.866 m2 (Block 5, Zone 17), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK5:ZONE13_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK5:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE17_Partition_2_0_10427,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,5.43383572,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,1.53493318,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,1.53493318,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 13, Partition - 12.866 m2 (Block 5, Zone 17), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK5:ZONE17_Partition_2_0_10427,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK5:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE13_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,1.53493318,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,5.43383572,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,1.53493318,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 13, Wall - 4.952 m2 - 270.0°, Surface Area: 4.952m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE13_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,1.5349331758,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,.0343788198,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,.0343788198,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,1.5349331758,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.052m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE13_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE13_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.4289574652,.9706279771,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,.9336840229,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,.9336840229,15.75,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,.9706279771,15.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 13, Wall - 12.535 m2 - 180.0°, Surface Area: 12.535m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE13_Wall_7_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,.0343788198,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,.0343788198,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,.0343788198,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,.0343788198,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.638m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE13_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE13_Wall_7_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.65634194,.0343788198,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    42.79751319,.0343788198,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    42.79751319,.0343788198,15.8063943492,  !- X,Y,Z ==> Vertex 3 {m}
    39.65634194,.0343788198,15.8063943492;  !- X,Y,Z ==> Vertex 4 {m}

! Block 5 - Zone 16

  Zone,
    BLOCK5:ZONE16,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.9622,                 !- Volume {m3}
    9.9542,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK5:ZONE16,    !- Name
    BLOCK5:ZONE16,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 6849,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 6849,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 6849,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 6849,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK5:ZONE16 General lighting,  !- Name
    BLOCK5:ZONE16,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK5:ZONE16#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK5:ZONE16 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK5:ZONE16,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK5:ZONE16 Infiltration,  !- Name
    BLOCK5:ZONE16,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .005826,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 5, Zone 16, Ceiling - 11.709 m2, Surface Area: 11.7088

  BuildingSurface:Detailed,
    BLOCK5:ZONE16_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK5:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE16_Floor_0_0_10428,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 16, Ceiling - 11.709 m2, Surface Area: 11.7088 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE16_Floor_0_0_10428,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK6:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE16_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 16, Partition - 12.866 m2 (Block 5, Zone 19), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK5:ZONE16_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK5:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE19_Partition_4_0_10429,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.53493318,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,5.43383572,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,1.53493318,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 16, Partition - 12.866 m2 (Block 5, Zone 19), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK5:ZONE19_Partition_4_0_10429,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK5:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE16_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,5.43383572,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.53493318,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,1.53493318,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 16, Wall - 9.910 m2 - 180.0°, Surface Area: 9.910m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE16_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,1.5349331758,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.5349331758,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,1.5349331758,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.956m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE16_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE16_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.99477059,1.5349331758,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    6.65788132,1.5349331758,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    6.65788132,1.5349331758,15.8153511911,  !- X,Y,Z ==> Vertex 3 {m}
    3.99477059,1.5349331758,15.8153511911;  !- X,Y,Z ==> Vertex 4 {m}

! Block 5 - Zone 19

  Zone,
    BLOCK5:ZONE19,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    40.4119,                 !- Volume {m3}
    13.4259,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK5:ZONE19,    !- Name
    BLOCK5:ZONE19,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0169163,                !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 6856,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 6856,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 6856,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 6856,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK5:ZONE19 General lighting,  !- Name
    BLOCK5:ZONE19,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK5:ZONE19#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK5:ZONE19 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK5:ZONE19,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.06,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK5:ZONE19 Infiltration,  !- Name
    BLOCK5:ZONE19,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .007858,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 5, Zone 19, Ceiling - 15.589 m2, Surface Area: 15.5887

  BuildingSurface:Detailed,
    BLOCK5:ZONE19_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK5:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE19_Floor_0_0_10430,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.82684092,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.82536368,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 19, Ceiling - 15.589 m2, Surface Area: 15.5887 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE19_Floor_0_0_10430,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK6:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE19_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.82684092,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.82536368,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 19, Wall - 13.197 m2 - 180.0°, Surface Area: 13.197m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE19_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.5349331758,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.826840921,1.5349331758,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    10.826840921,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,1.5349331758,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.376m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE19_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE19_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.99788132,1.5349331758,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    10.65671399,1.5349331758,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    10.65671399,1.5349331758,15.7992785261,  !- X,Y,Z ==> Vertex 3 {m}
    6.99788132,1.5349331758,15.7992785261;  !- X,Y,Z ==> Vertex 4 {m}

! Block 5 - Zone 21

  Zone,
    BLOCK5:ZONE21,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.919,                  !- Volume {m3}
    9.9399,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK5:ZONE21,    !- Name
    BLOCK5:ZONE21,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 6863,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 6863,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 6863,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 6863,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK5:ZONE21 General lighting,  !- Name
    BLOCK5:ZONE21,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK5:ZONE21#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK5:ZONE21 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK5:ZONE21,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK5:ZONE21 Infiltration,  !- Name
    BLOCK5:ZONE21,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .005818,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 5, Zone 21, Ceiling - 11.693 m2, Surface Area: 11.6928

  BuildingSurface:Detailed,
    BLOCK5:ZONE21_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK5:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE21_Floor_0_0_10431,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.82991129,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    14.82991129,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 21, Ceiling - 11.693 m2, Surface Area: 11.6928 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE21_Floor_0_0_10431,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK6:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE21_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    14.82991129,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    14.82991129,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 21, Wall - 9.897 m2 - 180.0°, Surface Area: 9.897m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE21_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8299112866,1.5349331758,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,1.5349331758,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    14.8299112866,1.5349331758,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.950m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE21_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE21_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.99991129,1.5349331758,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    17.65891125,1.5349331758,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    17.65891125,1.5349331758,15.815441768,  !- X,Y,Z ==> Vertex 3 {m}
    14.99991129,1.5349331758,15.815441768;  !- X,Y,Z ==> Vertex 4 {m}

! Block 5 - Zone 24

  Zone,
    BLOCK5:ZONE24,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.9377,                 !- Volume {m3}
    9.9461,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK5:ZONE24,    !- Name
    BLOCK5:ZONE24,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 6870,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 6870,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 6870,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 6870,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK5:ZONE24 General lighting,  !- Name
    BLOCK5:ZONE24,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK5:ZONE24#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK5:ZONE24 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK5:ZONE24,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK5:ZONE24 Infiltration,  !- Name
    BLOCK5:ZONE24,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .005821,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 5, Zone 24, Ceiling - 11.700 m2, Surface Area: 11.6997

  BuildingSurface:Detailed,
    BLOCK5:ZONE24_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK5:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE24_Floor_0_0_10432,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    28.42954953,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    28.42954953,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 24, Ceiling - 11.700 m2, Surface Area: 11.6997 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE24_Floor_0_0_10432,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK6:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE24_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.42954953,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    28.42954953,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 24, Wall - 9.903 m2 - 180.0°, Surface Area: 9.903m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE24_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,1.5349331758,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    28.4295495296,1.5349331758,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    28.4295495296,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,1.5349331758,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.952m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE24_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE24_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.59877735,1.5349331758,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    28.25954953,1.5349331758,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    28.25954953,1.5349331758,15.8154026855,  !- X,Y,Z ==> Vertex 3 {m}
    25.59877735,1.5349331758,15.8154026855;  !- X,Y,Z ==> Vertex 4 {m}

! Block 5 - Zone 23

  Zone,
    BLOCK5:ZONE23,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    40.442,                  !- Volume {m3}
    13.4359,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK5:ZONE23,    !- Name
    BLOCK5:ZONE23,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0169163,                !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 6877,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 6877,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 6877,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 6877,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK5:ZONE23 General lighting,  !- Name
    BLOCK5:ZONE23,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK5:ZONE23#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK5:ZONE23 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK5:ZONE23,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.06,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK5:ZONE23 Infiltration,  !- Name
    BLOCK5:ZONE23,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .007864,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 5, Zone 23, Ceiling - 15.599 m2, Surface Area: 15.5994

  BuildingSurface:Detailed,
    BLOCK5:ZONE23_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK5:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE23_Floor_0_0_10433,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.42886741,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    36.42893915,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    36.42893915,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    32.42707214,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 23, Ceiling - 15.599 m2, Surface Area: 15.5994 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE23_Floor_0_0_10433,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK6:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE23_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.42893915,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    32.42886741,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    32.42707214,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    36.42893915,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 23, Partition - 12.866 m2 (Block 5, Zone 17), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK5:ZONE23_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK5:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE17_Partition_4_0_10434,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.4289391475,1.53493318,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    36.4289391475,5.43383572,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    36.4289391475,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    36.4289391475,1.53493318,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 23, Partition - 12.866 m2 (Block 5, Zone 17), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK5:ZONE17_Partition_4_0_10434,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK5:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE23_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.4289391475,5.43383572,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    36.4289391475,1.53493318,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    36.4289391475,1.53493318,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    36.4289391475,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 23, Wall - 13.200 m2 - 180.0°, Surface Area: 13.200m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE23_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.4288674086,1.5349331758,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    36.4289391475,1.5349331758,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    36.4289391475,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    32.4288674086,1.5349331758,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.378m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE23_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE23_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.59871316,1.5349331758,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    36.25893915,1.5349331758,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    36.25893915,1.5349331758,15.7992620313,  !- X,Y,Z ==> Vertex 3 {m}
    32.59871316,1.5349331758,15.7992620313;  !- X,Y,Z ==> Vertex 4 {m}

! Block 5 - Zone 17

  Zone,
    BLOCK5:ZONE17,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.9297,                 !- Volume {m3}
    9.9434,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK5:ZONE17,    !- Name
    BLOCK5:ZONE17,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 6884,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 6884,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 6884,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 6884,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK5:ZONE17 General lighting,  !- Name
    BLOCK5:ZONE17,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK5:ZONE17#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK5:ZONE17 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK5:ZONE17,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK5:ZONE17 Infiltration,  !- Name
    BLOCK5:ZONE17,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00582,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 5, Zone 17, Ceiling - 11.697 m2, Surface Area: 11.6968

  BuildingSurface:Detailed,
    BLOCK5:ZONE17_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK5:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE17_Floor_0_0_10435,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.42893915,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    36.42893915,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 17, Ceiling - 11.697 m2, Surface Area: 11.6968 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE17_Floor_0_0_10435,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK6:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE17_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    36.42893915,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    36.42893915,5.43383572,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,5.43383572,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 17, Wall - 9.900 m2 - 180.0°, Surface Area: 9.900m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE17_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.4289391475,1.5349331758,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,1.5349331758,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    36.4289391475,1.5349331758,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.951m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE17_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE17_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.59893915,1.5349331758,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    39.25895747,1.5349331758,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    39.25895747,1.5349331758,15.8154193041,  !- X,Y,Z ==> Vertex 3 {m}
    36.59893915,1.5349331758,15.8154193041;  !- X,Y,Z ==> Vertex 4 {m}

! Block 5 - Zone 2

  Zone,
    BLOCK5:ZONE2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    264.3602,                !- Volume {m3}
    87.8273,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Lights,
    BLOCK5:ZONE2 General lighting,  !- Name
    BLOCK5:ZONE2,            !- Zone or ZoneList or Space or SpaceList Name
    8:00 - 18:00 Mon - Sat,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK5:ZONE2#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK5:ZONE2 Infiltration,  !- Name
    BLOCK5:ZONE2,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .051403,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 5, Zone 2, Ceiling - 109.420 m2, Surface Area: 24.4863

  BuildingSurface:Detailed,
    BLOCK5:ZONE2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK5:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE2_Floor_0_0_10436,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,10.53534676,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    37.52652743,10.53534676,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    37.52652743,12.93622213,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,12.93622213,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Ceiling - 109.420 m2, Surface Area: 24.4863 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE2_Floor_0_0_10436,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK6:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    37.52652743,10.53534676,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,10.53534676,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,12.93622213,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    37.52652743,12.93622213,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Ceiling - 109.420 m2, Surface Area: 38.2001

  BuildingSurface:Detailed,
    BLOCK5:ZONE2_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK5:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE2_Floor_0_0_10437,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,9.13618668,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    43.22751319,9.13618668,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    43.22751319,10.53534676,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,10.53534676,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Ceiling - 109.420 m2, Surface Area: 38.2001 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE2_Floor_0_0_10437,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK6:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE2_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.22751319,9.13618668,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,9.13618668,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,10.53534676,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    43.22751319,10.53534676,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Ceiling - 109.420 m2, Surface Area: 24.4869

  BuildingSurface:Detailed,
    BLOCK5:ZONE2_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK5:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE2_Floor_0_0_10438,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.72619825,10.53534676,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,10.53534676,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,12.93622213,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.72619825,12.93622213,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Ceiling - 109.420 m2, Surface Area: 24.4869 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE2_Floor_0_0_10438,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK6:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE2_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,10.53534676,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.72619825,10.53534676,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.72619825,12.93622213,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,12.93622213,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Ceiling - 109.420 m2, Surface Area: 22.2469

  BuildingSurface:Detailed,
    BLOCK5:ZONE2_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed,  !- Construction Name
    BLOCK5:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE2_Floor_0_0_10439,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,9.13618668,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,9.13618668,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,10.53534676,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,10.53534676,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Ceiling - 109.420 m2, Surface Area: 22.2469 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE2_Floor_0_0_10439,  !- Name
    Floor,                   !- Surface Type
    XIAN_Wenjiaoyuan_22_InternalFloor_Reversed_Rev,  !- Construction Name
    BLOCK6:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK5:ZONE2_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,9.13618668,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,9.13618668,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,10.53534676,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,10.53534676,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Wall - 4.617 m2 - 90.0°, Surface Area: 4.617m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE2_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.227513185,9.1361866774,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,10.535346757,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,10.535346757,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,9.1361866774,16.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Wall - 18.813 m2 - 0.0°, Surface Area: 18.813m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE2_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.227513185,10.535346757,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    37.5265274281,10.535346757,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    37.5265274281,10.535346757,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,10.535346757,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.568m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE2_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE2_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    40.7617462717,10.535346757,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    39.6572943483,10.535346757,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    39.6572943483,10.535346757,15.75,  !- X,Y,Z ==> Vertex 3 {m}
    40.7617462717,10.535346757,15.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Wall - 7.923 m2 - 90.0°, Surface Area: 7.923m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE2_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.5265274281,10.535346757,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    37.5265274281,12.9362221286,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    37.5265274281,12.9362221286,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    37.5265274281,10.535346757,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.181m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE2_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE2_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.5265274281,11.5046463639,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    37.5265274281,11.6319225261,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    37.5265274281,11.6319225261,15.75,  !- X,Y,Z ==> Vertex 3 {m}
    37.5265274281,11.5046463639,15.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Wall - 33.656 m2 - 0.0°, Surface Area: 33.656m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE2_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.5265274281,12.9362221286,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    27.3276168547,12.9362221286,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    27.3276168547,12.9362221286,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    37.5265274281,12.9362221286,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.873m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE2_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE2_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.4387462377,12.9362221286,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    31.4153980423,12.9362221286,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    31.4153980423,12.9362221286,15.75,  !- X,Y,Z ==> Vertex 3 {m}
    33.4387462377,12.9362221286,15.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Wall - 7.923 m2 - 270.0°, Surface Area: 7.923m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE2_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3276168547,12.9362221286,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    27.3276168547,10.535346757,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    27.3276168547,10.535346757,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    27.3276168547,12.9362221286,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.181m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE2_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE2_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.3276168547,11.6319225261,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    27.3276168547,11.5046463639,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    27.3276168547,11.5046463639,15.75,  !- X,Y,Z ==> Vertex 3 {m}
    27.3276168547,11.6319225261,15.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Wall - 37.627 m2 - 0.0°, Surface Area: 37.627m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE2_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3276168547,10.535346757,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    15.9253463688,10.535346757,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    15.9253463688,10.535346757,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    27.3276168547,10.535346757,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.673m2 X 2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE2_Wall_7_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE2_Wall_7_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    19.3676292827,10.535346757,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    18.1891986973,10.535346757,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    18.1891986973,10.535346757,15.75,  !- X,Y,Z ==> Vertex 3 {m}
    19.3676292827,10.535346757,15.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Wall - 7.923 m2 - 90.0°, Surface Area: 7.923m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE2_Wall_8_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.9253463688,10.535346757,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    15.9253463688,12.9362221286,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    15.9253463688,12.9362221286,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    15.9253463688,10.535346757,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.181m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE2_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE2_Wall_8_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.9253463688,11.5046463639,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    15.9253463688,11.6319225261,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    15.9253463688,11.6319225261,15.75,  !- X,Y,Z ==> Vertex 3 {m}
    15.9253463688,11.5046463639,15.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Wall - 33.657 m2 - 0.0°, Surface Area: 33.657m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE2_Wall_9_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.9253463688,12.9362221286,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.7261982498,12.9362221286,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.7261982498,12.9362221286,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    15.9253463688,12.9362221286,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.873m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE2_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE2_Wall_9_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.8374726242,12.9362221286,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    9.8140719958,12.9362221286,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    9.8140719958,12.9362221286,15.75,  !- X,Y,Z ==> Vertex 3 {m}
    11.8374726242,12.9362221286,15.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Wall - 7.923 m2 - 270.0°, Surface Area: 7.923m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE2_Wall_10_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7261982498,12.9362221286,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.7261982498,10.535346757,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.7261982498,10.535346757,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.7261982498,12.9362221286,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.181m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE2_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE2_Wall_10_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.7261982498,11.6319225261,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    5.7261982498,11.5046463639,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    5.7261982498,11.5046463639,15.75,  !- X,Y,Z ==> Vertex 3 {m}
    5.7261982498,11.6319225261,15.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Wall - 18.813 m2 - 0.0°, Surface Area: 18.813m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE2_Wall_11_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7261982498,10.535346757,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,10.535346757,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,10.535346757,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.7261982498,10.535346757,16.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.568m2

  FenestrationSurface:Detailed,
    BLOCK5:ZONE2_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK5:ZONE2_Wall_11_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.5954125007,10.535346757,14.33,  !- X,Y,Z ==> Vertex 1 {m}
    2.4909499093,10.535346757,14.33,  !- X,Y,Z ==> Vertex 2 {m}
    2.4909499093,10.535346757,15.75,  !- X,Y,Z ==> Vertex 3 {m}
    3.5954125007,10.535346757,15.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 2, Wall - 4.617 m2 - 270.0°, Surface Area: 4.617m2

  BuildingSurface:Detailed,
    BLOCK5:ZONE2_Wall_12_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK5:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .0251641648,10.535346757,13.2,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,9.1361866774,13.2,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,10.535346757,16.5;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 3

  Zone,
    BLOCK6:ZONE3,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    21.9668,                 !- Volume {m3}
    7.2979,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE3,     !- Name
    BLOCK6:ZONE3,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018736842,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7134,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7134,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7134,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 7134,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE3 General lighting,  !- Name
    BLOCK6:ZONE3,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE3#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE3 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE3,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.67,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE3 Infiltration,  !- Name
    BLOCK6:ZONE3,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004271,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 3, Ceiling - 8.751 m2, Surface Area: 8.7506

  BuildingSurface:Detailed,
    BLOCK6:ZONE3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10440,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 3, Ceiling - 8.751 m2, Surface Area: 8.7506 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10440,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 3, Partition - 7.600 m2 (Block 6, Zone 4), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK6:ZONE3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE4_Partition_4_0_10441,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,6.83315345,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,9.13618668,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,9.13618668,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,6.83315345,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 3, Partition - 7.600 m2 (Block 6, Zone 4), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE4_Partition_4_0_10441,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,9.13618668,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,6.83315345,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,6.83315345,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,9.13618668,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 3, Partition - 12.539 m2 (Block 6, Zone 2), Surface Area: 12.5387

  BuildingSurface:Detailed,
    BLOCK6:ZONE3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE2_Partition_13_0_10442,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 3, Partition - 12.539 m2 (Block 6, Zone 2), Surface Area: 12.5387 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE2_Partition_13_0_10442,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE3_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 3, Wall - 7.600 m2 - 270.0°, Surface Area: 7.600m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE3_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .0251641648,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.193m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE3_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE3_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .0251641648,8.0526805654,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,7.9166595646,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,7.9166595646,19.05,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,8.0526805654,19.05;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 3, Partition - 12.539 m2 (Block 6, Zone 15), Surface Area: 12.5387

  BuildingSurface:Detailed,
    BLOCK6:ZONE3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE15_Partition_3_0_10443,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 3, Partition - 12.539 m2 (Block 6, Zone 15), Surface Area: 12.5387 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE15_Partition_3_0_10443,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 4

  Zone,
    BLOCK6:ZONE4,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.3248,                 !- Volume {m3}
    11.7358,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE4,     !- Name
    BLOCK6:ZONE4,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Occ,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .023703704,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7141,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7141,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7141,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,144;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 7141,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE4 General lighting,  !- Name
    BLOCK6:ZONE4,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE4#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE4 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE4,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    30.28,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE4 Infiltration,  !- Name
    BLOCK6:ZONE4,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006869,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 4, Ceiling - 12.899 m2, Surface Area: 12.8989

  BuildingSurface:Detailed,
    BLOCK6:ZONE4_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10444,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 4, Ceiling - 12.899 m2, Surface Area: 12.8989 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10444,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE4_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 4, Partition - 7.600 m2 (Block 6, Zone 22), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK6:ZONE4_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Partition_4_0_10445,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4255983264,6.83315345,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.4255983264,9.13618668,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.4255983264,9.13618668,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    9.4255983264,6.83315345,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 4, Partition - 7.600 m2 (Block 6, Zone 22), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Partition_4_0_10445,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE4_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4255983264,9.13618668,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.4255983264,6.83315345,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.4255983264,6.83315345,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    9.4255983264,9.13618668,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 4, Partition - 18.483 m2 (Block 6, Zone 2), Surface Area: 18.4827

  BuildingSurface:Detailed,
    BLOCK6:ZONE4_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE2_Partition_14_0_10446,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 4, Partition - 18.483 m2 (Block 6, Zone 2), Surface Area: 18.4827 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE2_Partition_14_0_10446,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE4_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 4, Partition - 18.483 m2 (Block 6, Zone 22), Surface Area: 18.4827

  BuildingSurface:Detailed,
    BLOCK6:ZONE4_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Partition_5_0_10447,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 4, Partition - 18.483 m2 (Block 6, Zone 22), Surface Area: 18.4827 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Partition_5_0_10447,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE4_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 22

  Zone,
    BLOCK6:ZONE22,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    112.6766,                !- Volume {m3}
    37.4341,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE22,    !- Name
    BLOCK6:ZONE22,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018756303,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7148,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7148,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7148,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 7148,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE22 General lighting,  !- Name
    BLOCK6:ZONE22,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE22#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE22 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE22,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.9,                     !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE22 Infiltration,  !- Name
    BLOCK6:ZONE22,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .021909,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 22, Ceiling - 41.654 m2, Surface Area: 15.6105

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10448,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.82684092,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    14.82991129,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    14.82991129,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    10.82536368,5.4338357198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Ceiling - 41.654 m2, Surface Area: 15.6105 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10448,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.82991129,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    10.82684092,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    10.82536368,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    14.82991129,5.4338357198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Ceiling - 41.654 m2, Surface Area: 7.8415

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10449,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,6.8331534498,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Ceiling - 41.654 m2, Surface Area: 7.8415 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10449,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,6.8331534498,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Ceiling - 41.654 m2, Surface Area: 6.4474

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10450,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Ceiling - 41.654 m2, Surface Area: 6.4474 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10450,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Ceiling - 41.654 m2, Surface Area: 11.7548

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10451,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,6.8331534498,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Ceiling - 41.654 m2, Surface Area: 11.7548 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10451,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,6.8331534498,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 7.600 m2 (Block 6, Zone 8), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE8_Partition_4_0_10452,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.225129042,6.83315345,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    12.225129042,9.13618668,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    12.225129042,9.13618668,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    12.225129042,6.83315345,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 7.600 m2 (Block 6, Zone 8), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE8_Partition_4_0_10452,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.225129042,9.13618668,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    12.225129042,6.83315345,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    12.225129042,6.83315345,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    12.225129042,9.13618668,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 9.238 m2 (Block 6, Zone 2), Surface Area: 9.2385

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE2_Partition_15_0_10453,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.42559833,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.42559833,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 9.238 m2 (Block 6, Zone 2), Surface Area: 9.2385 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE2_Partition_15_0_10453,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.42559833,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    9.42559833,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 4.618 m2 (Block 6, Zone 15), Surface Area: 4.6177

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE15_Partition_2_0_10454,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,6.83315345,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,5.43383572,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,5.43383572,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,6.83315345,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 4.618 m2 (Block 6, Zone 15), Surface Area: 4.6177 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE15_Partition_2_0_10454,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,5.43383572,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,6.83315345,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,6.83315345,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,5.43383572,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 9.910 m2 (Block 6, Zone 16), Surface Area: 9.9103

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE16_Partition_3_0_10455,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.4338357182,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,5.4338357182,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 9.910 m2 (Block 6, Zone 16), Surface Area: 9.9103 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE16_Partition_3_0_10455,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,5.4338357182,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.4338357182,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 13.192 m2 (Block 6, Zone 19), Surface Area: 13.1917

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE19_Partition_3_0_10456,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.82536368,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.82536368,5.4338357182,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.4338357182,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 13.192 m2 (Block 6, Zone 19), Surface Area: 13.1917 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE19_Partition_3_0_10456,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.82536368,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.4338357182,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    10.82536368,5.4338357182,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 12.866 m2 (Block 6, Zone 19), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE19_Partition_2_0_10457,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.8253636842,5.4338357209,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.826840921,1.5349331807,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.826840921,1.5349331807,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    10.8253636842,5.4338357209,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 12.866 m2 (Block 6, Zone 19), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE19_Partition_2_0_10457,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.826840921,1.5349331807,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.8253636842,5.4338357209,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.8253636842,5.4338357209,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    10.826840921,1.5349331807,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Wall - 13.210 m2 - 180.0°, Surface Area: 13.210m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.826840921,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    14.8299112866,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    14.8299112866,1.5349331758,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    10.826840921,1.5349331758,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.382m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE22_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE22_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.996714,1.5349331758,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    14.65991129,1.5349331758,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    14.65991129,1.5349331758,19.0992268967,  !- X,Y,Z ==> Vertex 3 {m}
    10.996714,1.5349331758,19.0992268967;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 12.866 m2 (Block 6, Zone 21), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE21_Partition_4_0_10458,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8299112866,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    14.8299112866,5.43383572,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    14.8299112866,5.43383572,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    14.8299112866,1.53493318,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 12.866 m2 (Block 6, Zone 21), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE21_Partition_4_0_10458,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8299112866,5.43383572,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    14.8299112866,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    14.8299112866,1.53493318,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    14.8299112866,5.43383572,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 9.897 m2 (Block 6, Zone 21), Surface Area: 9.8967

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE21_Partition_3_0_10459,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.82991129,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,5.4338357182,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    14.82991129,5.4338357182,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 9.897 m2 (Block 6, Zone 21), Surface Area: 9.8967 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE21_Partition_3_0_10459,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    14.82991129,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    14.82991129,5.4338357182,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,5.4338357182,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 4.618 m2 (Block 6, Zone 18), Surface Area: 4.6177

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE18_Partition_4_0_10460,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,5.43383572,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,6.83315345,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,6.83315345,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,5.43383572,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 4.618 m2 (Block 6, Zone 18), Surface Area: 4.6177 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE18_Partition_4_0_10460,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,6.83315345,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,5.43383572,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,5.43383572,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,6.83315345,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 6.282 m2 (Block 6, Zone 11), Surface Area: 6.2818

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE11_Partition_5_0_10461,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 6.282 m2 (Block 6, Zone 11), Surface Area: 6.2818 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE11_Partition_5_0_10461,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 12.211 m2 (Block 6, Zone 8), Surface Area: 12.2107

  BuildingSurface:Detailed,
    BLOCK6:ZONE22_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE22,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE8_Partition_5_0_10462,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 22, Partition - 12.211 m2 (Block 6, Zone 8), Surface Area: 12.2107 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE8_Partition_5_0_10462,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE22_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 8

  Zone,
    BLOCK6:ZONE8,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    23.0076,                 !- Volume {m3}
    7.6437,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE8,     !- Name
    BLOCK6:ZONE8,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7165,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7165,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7165,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 7165,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE8 General lighting,  !- Name
    BLOCK6:ZONE8,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE8#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE8 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE8,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE8 Infiltration,  !- Name
    BLOCK6:ZONE8,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004474,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 8, Ceiling - 8.522 m2, Surface Area: 8.5217

  BuildingSurface:Detailed,
    BLOCK6:ZONE8_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10463,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 8, Ceiling - 8.522 m2, Surface Area: 8.5217 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10463,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE8_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 8, Partition - 7.600 m2 (Block 6, Zone 11), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK6:ZONE8_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE11_Partition_4_0_10464,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.9253463688,6.83315345,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.9253463688,9.13618668,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.9253463688,9.13618668,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    15.9253463688,6.83315345,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 8, Partition - 7.600 m2 (Block 6, Zone 11), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE11_Partition_4_0_10464,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE8_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.9253463688,9.13618668,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.9253463688,6.83315345,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.9253463688,6.83315345,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    15.9253463688,9.13618668,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 8, Partition - 12.211 m2 (Block 6, Zone 2), Surface Area: 12.2107

  BuildingSurface:Detailed,
    BLOCK6:ZONE8_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE2_Partition_16_0_10465,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    12.22512904,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    12.22512904,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 8, Partition - 12.211 m2 (Block 6, Zone 2), Surface Area: 12.2107 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE2_Partition_16_0_10465,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE8_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.22512904,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    12.22512904,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 11

  Zone,
    BLOCK6:ZONE11,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    11.3642,                 !- Volume {m3}
    3.7755,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE11,    !- Name
    BLOCK6:ZONE11,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .024317181,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7172,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7172,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7172,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 7172,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE11 General lighting,  !- Name
    BLOCK6:ZONE11,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE11#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE11 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE11,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.61,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE11 Infiltration,  !- Name
    BLOCK6:ZONE11,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00221,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 11, Ceiling - 4.384 m2, Surface Area: 4.384

  BuildingSurface:Detailed,
    BLOCK6:ZONE11_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10466,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 11, Ceiling - 4.384 m2, Surface Area: 4.384 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10466,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE11_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 11, Partition - 7.600 m2 (Block 6, Zone 12), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK6:ZONE11_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE12_Partition_4_0_10467,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,6.83315345,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,9.13618668,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,9.13618668,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,6.83315345,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 11, Partition - 7.600 m2 (Block 6, Zone 12), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE12_Partition_4_0_10467,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE11_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,9.13618668,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,6.83315345,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,6.83315345,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,9.13618668,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 11, Partition - 6.282 m2 (Block 6, Zone 2), Surface Area: 6.2818

  BuildingSurface:Detailed,
    BLOCK6:ZONE11_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE2_Partition_17_0_10468,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.92534637,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.92534637,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 11, Partition - 6.282 m2 (Block 6, Zone 2), Surface Area: 6.2818 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE2_Partition_17_0_10468,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE11_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.92534637,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    15.92534637,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 12

  Zone,
    BLOCK6:ZONE12,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    23.6386,                 !- Volume {m3}
    7.8533,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE12,    !- Name
    BLOCK6:ZONE12,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018736842,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7179,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7179,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7179,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 7179,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE12 General lighting,  !- Name
    BLOCK6:ZONE12,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE12#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE12 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE12,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.67,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE12 Infiltration,  !- Name
    BLOCK6:ZONE12,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004596,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 12, Ceiling - 8.746 m2, Surface Area: 8.7459

  BuildingSurface:Detailed,
    BLOCK6:ZONE12_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10469,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 12, Ceiling - 8.746 m2, Surface Area: 8.7459 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10469,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE12_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 12, Partition - 7.600 m2 (Block 6, Zone 14), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK6:ZONE12_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE14_Partition_4_0_10470,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6264816118,6.83315345,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.6264816118,9.13618668,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.6264816118,9.13618668,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    21.6264816118,6.83315345,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 12, Partition - 7.600 m2 (Block 6, Zone 14), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE14_Partition_4_0_10470,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE12_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6264816118,9.13618668,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.6264816118,6.83315345,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.6264816118,6.83315345,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    21.6264816118,9.13618668,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 12, Partition - 12.532 m2 (Block 6, Zone 2), Surface Area: 12.532

  BuildingSurface:Detailed,
    BLOCK6:ZONE12_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE2_Partition_18_0_10471,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 12, Partition - 12.532 m2 (Block 6, Zone 2), Surface Area: 12.532 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE2_Partition_18_0_10471,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE12_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 12, Partition - 12.532 m2 (Block 6, Zone 18), Surface Area: 12.532

  BuildingSurface:Detailed,
    BLOCK6:ZONE12_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE18_Partition_3_0_10472,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 12, Partition - 12.532 m2 (Block 6, Zone 18), Surface Area: 12.532 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE18_Partition_3_0_10472,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE12_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 14

  Zone,
    BLOCK6:ZONE14,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    23.6692,                 !- Volume {m3}
    7.8635,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE14,    !- Name
    BLOCK6:ZONE14,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018736842,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7186,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7186,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7186,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 7186,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE14 General lighting,  !- Name
    BLOCK6:ZONE14,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE14#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE14 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE14,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.67,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE14 Infiltration,  !- Name
    BLOCK6:ZONE14,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004602,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 14, Ceiling - 8.757 m2, Surface Area: 8.7568

  BuildingSurface:Detailed,
    BLOCK6:ZONE14_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10473,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 14, Ceiling - 8.757 m2, Surface Area: 8.7568 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10473,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE14_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 14, Partition - 7.600 m2 (Block 6, Zone 10), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK6:ZONE14_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE10_Partition_4_0_10474,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,6.83315345,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,9.13618668,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,9.13618668,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,6.83315345,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 14, Partition - 7.600 m2 (Block 6, Zone 10), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE10_Partition_4_0_10474,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE14_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,9.13618668,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,6.83315345,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,6.83315345,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,9.13618668,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 14, Partition - 12.548 m2 (Block 6, Zone 2), Surface Area: 12.5476

  BuildingSurface:Detailed,
    BLOCK6:ZONE14_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE2_Partition_19_0_10475,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 14, Partition - 12.548 m2 (Block 6, Zone 2), Surface Area: 12.5476 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE2_Partition_19_0_10475,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE14_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 14, Partition - 12.548 m2 (Block 6, Zone 20), Surface Area: 12.5476

  BuildingSurface:Detailed,
    BLOCK6:ZONE14_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE14,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE20_Partition_3_0_10476,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.62648161,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 14, Partition - 12.548 m2 (Block 6, Zone 20), Surface Area: 12.5476 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE20_Partition_3_0_10476,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE14_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.62648161,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 10

  Zone,
    BLOCK6:ZONE10,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    11.3336,                 !- Volume {m3}
    3.7653,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE10,    !- Name
    BLOCK6:ZONE10,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .024317181,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7193,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7193,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7193,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 7193,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE10 General lighting,  !- Name
    BLOCK6:ZONE10,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE10#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE10 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE10,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.61,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE10 Infiltration,  !- Name
    BLOCK6:ZONE10,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002204,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 10, Ceiling - 4.373 m2, Surface Area: 4.3731

  BuildingSurface:Detailed,
    BLOCK6:ZONE10_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10477,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 10, Ceiling - 4.373 m2, Surface Area: 4.3731 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10477,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE10_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 10, Partition - 7.600 m2 (Block 6, Zone 9), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK6:ZONE10_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE9_Partition_4_0_10478,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3276168547,6.83315345,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    27.3276168547,9.13618668,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    27.3276168547,9.13618668,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    27.3276168547,6.83315345,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 10, Partition - 7.600 m2 (Block 6, Zone 9), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE9_Partition_4_0_10478,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE10_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.3276168547,9.13618668,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    27.3276168547,6.83315345,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    27.3276168547,6.83315345,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    27.3276168547,9.13618668,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 10, Partition - 6.266 m2 (Block 6, Zone 2), Surface Area: 6.2662

  BuildingSurface:Detailed,
    BLOCK6:ZONE10_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE2_Partition_20_0_10479,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 10, Partition - 6.266 m2 (Block 6, Zone 2), Surface Area: 6.2662 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE2_Partition_20_0_10479,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE10_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 10, Partition - 6.266 m2 (Block 6, Zone 25), Surface Area: 6.2662

  BuildingSurface:Detailed,
    BLOCK6:ZONE10_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Partition_6_0_10480,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 10, Partition - 6.266 m2 (Block 6, Zone 25), Surface Area: 6.2662 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Partition_6_0_10480,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE10_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 9

  Zone,
    BLOCK6:ZONE9,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    23.0384,                 !- Volume {m3}
    7.6539,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE9,     !- Name
    BLOCK6:ZONE9,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7200,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7200,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7200,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 7200,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE9 General lighting,  !- Name
    BLOCK6:ZONE9,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE9#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE9 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE9,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE9 Infiltration,  !- Name
    BLOCK6:ZONE9,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00448,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 9, Ceiling - 8.533 m2, Surface Area: 8.5326

  BuildingSurface:Detailed,
    BLOCK6:ZONE9_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10481,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    31.03257816,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    31.03257816,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 9, Ceiling - 8.533 m2, Surface Area: 8.5326 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10481,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE9_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.03257816,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    31.03257816,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 9, Partition - 7.600 m2 (Block 6, Zone 25), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK6:ZONE9_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Partition_4_0_10482,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.0325781575,6.83315345,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    31.0325781575,9.13618668,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    31.0325781575,9.13618668,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    31.0325781575,6.83315345,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 9, Partition - 7.600 m2 (Block 6, Zone 25), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Partition_4_0_10482,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE9_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.0325781575,9.13618668,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    31.0325781575,6.83315345,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    31.0325781575,6.83315345,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    31.0325781575,9.13618668,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 9, Partition - 12.226 m2 (Block 6, Zone 2), Surface Area: 12.2264

  BuildingSurface:Detailed,
    BLOCK6:ZONE9_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE2_Partition_21_0_10483,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.03257816,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    31.03257816,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 9, Partition - 12.226 m2 (Block 6, Zone 2), Surface Area: 12.2264 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE2_Partition_21_0_10483,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE9_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    31.03257816,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    31.03257816,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 9, Partition - 12.226 m2 (Block 6, Zone 25), Surface Area: 12.2264

  BuildingSurface:Detailed,
    BLOCK6:ZONE9_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Partition_5_0_10484,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.32761685,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    31.03257816,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    31.03257816,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    27.32761685,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 9, Partition - 12.226 m2 (Block 6, Zone 25), Surface Area: 12.2264 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Partition_5_0_10484,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE9_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.03257816,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    27.32761685,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    27.32761685,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    31.03257816,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 25

  Zone,
    BLOCK6:ZONE25,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    112.6033,                !- Volume {m3}
    37.4097,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE25,    !- Name
    BLOCK6:ZONE25,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018756303,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7207,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7207,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7207,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 7207,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE25 General lighting,  !- Name
    BLOCK6:ZONE25,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE25#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE25 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE25,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomLounge_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.9,                     !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE25 Infiltration,  !- Name
    BLOCK6:ZONE25,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .021895,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 25, Ceiling - 41.628 m2, Surface Area: 15.5895

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10485,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.42954953,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    32.42886741,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    32.42707214,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    28.42954953,5.4338357198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Ceiling - 41.628 m2, Surface Area: 15.5895 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10485,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.42886741,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    28.42954953,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    28.42954953,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    32.42707214,5.4338357198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Ceiling - 41.628 m2, Surface Area: 7.8313

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10486,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,6.8331534498,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Ceiling - 41.628 m2, Surface Area: 7.8313 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10486,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,6.8331534498,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Ceiling - 41.628 m2, Surface Area: 6.4482

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10487,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.03257816,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    31.03257816,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Ceiling - 41.628 m2, Surface Area: 6.4482 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10487,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    31.03257816,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    31.03257816,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Ceiling - 41.628 m2, Surface Area: 11.7594

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10488,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,6.8331534498,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Ceiling - 41.628 m2, Surface Area: 11.7594 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10488,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,6.8331534498,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 7.600 m2 (Block 6, Zone 5), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE5_Partition_4_0_10489,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8324620341,6.83315345,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.8324620341,9.13618668,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.8324620341,9.13618668,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    33.8324620341,6.83315345,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 7.600 m2 (Block 6, Zone 5), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE5_Partition_4_0_10489,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8324620341,9.13618668,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.8324620341,6.83315345,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.8324620341,6.83315345,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    33.8324620341,9.13618668,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 9.240 m2 (Block 6, Zone 2), Surface Area: 9.2396

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE2_Partition_22_0_10490,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    31.03257816,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    31.03257816,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 9.240 m2 (Block 6, Zone 2), Surface Area: 9.2396 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE2_Partition_22_0_10490,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.03257816,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    31.03257816,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 4.618 m2 (Block 6, Zone 20), Surface Area: 4.6177

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE20_Partition_2_0_10491,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,6.83315345,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,5.43383572,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,5.43383572,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,6.83315345,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 4.618 m2 (Block 6, Zone 20), Surface Area: 4.6177 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE20_Partition_2_0_10491,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,5.43383572,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,6.83315345,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,6.83315345,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,5.43383572,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 9.903 m2 (Block 6, Zone 24), Surface Area: 9.9025

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE24_Partition_3_0_10492,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    28.42954953,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    28.42954953,5.4338357182,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,5.4338357182,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 9.903 m2 (Block 6, Zone 24), Surface Area: 9.9025 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE24_Partition_3_0_10492,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.42954953,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,5.4338357182,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    28.42954953,5.4338357182,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 12.866 m2 (Block 6, Zone 24), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE24_Partition_2_0_10493,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.4295495296,5.43383572,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    28.4295495296,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    28.4295495296,1.53493318,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    28.4295495296,5.43383572,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 12.866 m2 (Block 6, Zone 24), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE24_Partition_2_0_10493,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.4295495296,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    28.4295495296,5.43383572,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    28.4295495296,5.43383572,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    28.4295495296,1.53493318,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Wall - 13.198 m2 - 180.0°, Surface Area: 13.198m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.4295495296,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    32.4288674086,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    32.4288674086,1.5349331758,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    28.4295495296,1.5349331758,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.376m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE25_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE25_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.59954953,1.5349331758,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    32.25871315,1.5349331758,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    32.25871315,1.5349331758,19.0992746071,  !- X,Y,Z ==> Vertex 3 {m}
    28.59954953,1.5349331758,19.0992746071;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 12.866 m2 (Block 6, Zone 23), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE23_Partition_4_0_10494,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.4288674086,1.5349331791,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    32.4270721414,5.4338357158,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    32.4270721414,5.4338357158,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    32.4288674086,1.5349331791,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 12.866 m2 (Block 6, Zone 23), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE23_Partition_4_0_10494,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.4270721414,5.4338357158,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    32.4288674086,1.5349331791,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    32.4288674086,1.5349331791,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    32.4270721414,5.4338357158,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 13.206 m2 (Block 6, Zone 23), Surface Area: 13.2062

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE23_Partition_3_0_10495,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.42707214,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    36.42893915,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    36.42893915,5.4338357182,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    32.42707214,5.4338357182,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 13.206 m2 (Block 6, Zone 23), Surface Area: 13.2062 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE23_Partition_3_0_10495,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE23,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.42893915,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    32.42707214,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    32.42707214,5.4338357182,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    36.42893915,5.4338357182,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 9.900 m2 (Block 6, Zone 17), Surface Area: 9.9001

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE17_Partition_3_0_10496,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.42893915,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,5.4338357182,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    36.42893915,5.4338357182,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 9.900 m2 (Block 6, Zone 17), Surface Area: 9.9001 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE17_Partition_3_0_10496,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    36.42893915,5.4338357182,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    36.42893915,5.4338357182,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,5.4338357182,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 4.618 m2 (Block 6, Zone 13), Surface Area: 4.6177

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE13_Partition_4_0_10497,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,5.43383572,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,6.83315345,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,6.83315345,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,5.43383572,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 4.618 m2 (Block 6, Zone 13), Surface Area: 4.6177 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE13_Partition_4_0_10497,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,6.83315345,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,5.43383572,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,5.43383572,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,6.83315345,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 18.468 m2 (Block 6, Zone 5), Surface Area: 18.4684

  BuildingSurface:Detailed,
    BLOCK6:ZONE25_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE25,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE5_Partition_5_0_10498,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 25, Partition - 18.468 m2 (Block 6, Zone 5), Surface Area: 18.4684 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE5_Partition_5_0_10498,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE25_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 5

  Zone,
    BLOCK6:ZONE5,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.2967,                 !- Volume {m3}
    11.7265,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE5,     !- Name
    BLOCK6:ZONE5,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Occ,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .023703704,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7224,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7224,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7224,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,144;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 7224,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE5 General lighting,  !- Name
    BLOCK6:ZONE5,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE5#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE5 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE5,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    30.28,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE5 Infiltration,  !- Name
    BLOCK6:ZONE5,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006863,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 5, Ceiling - 12.889 m2, Surface Area: 12.8889

  BuildingSurface:Detailed,
    BLOCK6:ZONE5_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10499,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 5, Ceiling - 12.889 m2, Surface Area: 12.8889 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10499,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE5_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 5, Partition - 7.600 m2 (Block 6, Zone 1), Surface Area: 7.6

  BuildingSurface:Detailed,
    BLOCK6:ZONE5_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE1_Partition_4_0_10500,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,6.83315345,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,9.13618668,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,9.13618668,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,6.83315345,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 5, Partition - 7.600 m2 (Block 6, Zone 1), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE1_Partition_4_0_10500,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE5_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,9.13618668,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,6.83315345,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,6.83315345,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,9.13618668,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 5, Partition - 18.468 m2 (Block 6, Zone 2), Surface Area: 18.4684

  BuildingSurface:Detailed,
    BLOCK6:ZONE5_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE2_Partition_23_0_10501,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.83246203,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.83246203,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 5, Partition - 18.468 m2 (Block 6, Zone 2), Surface Area: 18.4684 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE2_Partition_23_0_10501,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE5_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.83246203,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    33.83246203,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 1

  Zone,
    BLOCK6:ZONE1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    21.96,                   !- Volume {m3}
    7.2957,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE1,     !- Name
    BLOCK6:ZONE1,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .018736842,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7231,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7231,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7231,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 7231,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE1 General lighting,  !- Name
    BLOCK6:ZONE1,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE1#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE1 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE1,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.67,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE1 Infiltration,  !- Name
    BLOCK6:ZONE1,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00427,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 1, Ceiling - 8.748 m2, Surface Area: 8.7482

  BuildingSurface:Detailed,
    BLOCK6:ZONE1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10502,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    43.22751319,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    43.22751319,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Ceiling - 8.748 m2, Surface Area: 8.7482 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10502,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.22751319,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,9.1361866798,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    43.22751319,9.1361866798,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 7.600 m2 - 90.0°, Surface Area: 7.600m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.227513185,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.193m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.227513185,7.9166595646,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,8.0526805654,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,8.0526805654,19.05,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,7.9166595646,19.05;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Partition - 12.535 m2 (Block 6, Zone 2), Surface Area: 12.5352

  BuildingSurface:Detailed,
    BLOCK6:ZONE1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE2_Partition_24_0_10503,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.22751319,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    43.22751319,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Partition - 12.535 m2 (Block 6, Zone 2), Surface Area: 12.5352 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE2_Partition_24_0_10503,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    43.22751319,9.1361866774,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    43.22751319,9.1361866774,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,9.1361866774,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Partition - 12.535 m2 (Block 6, Zone 13), Surface Area: 12.5352

  BuildingSurface:Detailed,
    BLOCK6:ZONE1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE13_Partition_3_0_10504,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    43.22751319,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    43.22751319,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Partition - 12.535 m2 (Block 6, Zone 13), Surface Area: 12.5352 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE13_Partition_3_0_10504,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.22751319,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    43.22751319,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 15

  Zone,
    BLOCK6:ZONE15,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    64.0793,                 !- Volume {m3}
    21.2888,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE15,    !- Name
    BLOCK6:ZONE15,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7238,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7238,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7238,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 7238,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE15 General lighting,  !- Name
    BLOCK6:ZONE15,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE15#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE15 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE15,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE15 Infiltration,  !- Name
    BLOCK6:ZONE15,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .01246,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 15, Ceiling - 25.833 m2, Surface Area: 25.8327

  BuildingSurface:Detailed,
    BLOCK6:ZONE15_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10505,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .02516416,.0343788198,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,.0343788198,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    .02516416,6.8331534498,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 15, Ceiling - 25.833 m2, Surface Area: 25.8327 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10505,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE15_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,.0343788198,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    .02516416,.0343788198,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    .02516416,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,6.8331534498,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 15, Wall - 22.436 m2 - 270.0°, Surface Area: 22.436m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE15_Wall_4_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .0251641648,6.833153447,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,.0343788198,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,.0343788198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,6.833153447,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.797m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE15_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE15_Wall_4_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .0251641648,3.8442696623,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    .0251641648,3.2832626077,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    .0251641648,3.2832626077,19.05,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,3.8442696623,19.05;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 15, Wall - 12.539 m2 - 180.0°, Surface Area: 12.539m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE15_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .0251641648,.0343788198,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,.0343788198,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,.0343788198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    .0251641648,.0343788198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.639m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE15_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE15_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .45516416,.0343788198,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    3.59738611,.0343788198,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    3.59738611,.0343788198,19.1063775905,  !- X,Y,Z ==> Vertex 3 {m}
    .45516416,.0343788198,19.1063775905;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 15, Wall - 4.952 m2 - 90.0°, Surface Area: 4.952m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE15_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,.0343788198,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,1.5349331758,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,.0343788198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.052m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE15_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE15_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.8247705873,.9336840229,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,.9706279771,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,.9706279771,19.05,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,.9336840229,19.05;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 15, Partition - 12.866 m2 (Block 6, Zone 16), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK6:ZONE15_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE15,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE16_Partition_4_0_10506,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,5.43383572,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,5.43383572,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,1.53493318,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 15, Partition - 12.866 m2 (Block 6, Zone 16), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE16_Partition_4_0_10506,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE15_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,5.43383572,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.8247705873,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.8247705873,1.53493318,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,5.43383572,19.8;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 18

  Zone,
    BLOCK6:ZONE18,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.0619,                 !- Volume {m3}
    22.9441,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE18,    !- Name
    BLOCK6:ZONE18,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7247,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7247,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7247,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 7247,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE18 General lighting,  !- Name
    BLOCK6:ZONE18,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE18#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE18 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE18,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE18 Infiltration,  !- Name
    BLOCK6:ZONE18,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .013429,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 18, Ceiling - 25.827 m2, Surface Area: 25.8269

  BuildingSurface:Detailed,
    BLOCK6:ZONE18_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10507,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,.0343788198,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443,.0343788198,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,6.8331534498,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 18, Ceiling - 25.827 m2, Surface Area: 25.8269 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10507,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE18_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443,.0343788198,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,.0343788198,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,6.8331534498,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 18, Partition - 22.436 m2 (Block 6, Zone 20), Surface Area: 22.436

  BuildingSurface:Detailed,
    BLOCK6:ZONE18_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE20_Partition_4_0_10508,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443034,.0343788186,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.6264816118,6.8331534481,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.6264816118,6.8331534481,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    21.6288443034,.0343788186,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 18, Partition - 22.436 m2 (Block 6, Zone 20), Surface Area: 22.436 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE20_Partition_4_0_10508,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE18_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6264816118,6.8331534481,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443034,.0343788186,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.6288443034,.0343788186,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    21.6264816118,6.8331534481,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 18, Partition - 12.866 m2 (Block 6, Zone 21), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK6:ZONE18_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE21_Partition_2_0_10509,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,5.43383572,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,1.53493318,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,5.43383572,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 18, Partition - 12.866 m2 (Block 6, Zone 21), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE21_Partition_2_0_10509,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE18_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,5.43383572,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,5.43383572,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,1.53493318,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 18, Wall - 4.952 m2 - 270.0°, Surface Area: 4.952m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE18_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,.0343788198,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,.0343788198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,1.5349331758,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.052m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE18_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE18_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.8289112547,.9706279771,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,.9336840229,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,.9336840229,19.05,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,.9706279771,19.05;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 18, Wall - 12.540 m2 - 180.0°, Surface Area: 12.540m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE18_Wall_7_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE18,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8289112547,.0343788198,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443034,.0343788198,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.6288443034,.0343788198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.8289112547,.0343788198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.010m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE18_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE18_Wall_7_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.05629573,.0343788198,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    21.45872788,.0343788198,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    21.45872788,.0343788198,19.1025386146,  !- X,Y,Z ==> Vertex 3 {m}
    18.05629573,.0343788198,19.1025386146;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 20

  Zone,
    BLOCK6:ZONE20,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.1091,                 !- Volume {m3}
    22.9598,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE20,    !- Name
    BLOCK6:ZONE20,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7256,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7256,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7256,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 7256,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE20 General lighting,  !- Name
    BLOCK6:ZONE20,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE20#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE20 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE20,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE20 Infiltration,  !- Name
    BLOCK6:ZONE20,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .013438,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 20, Ceiling - 25.843 m2, Surface Area: 25.8429

  BuildingSurface:Detailed,
    BLOCK6:ZONE20_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10510,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443,.0343788198,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,.0343788198,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    21.62648161,6.8331534498,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 20, Ceiling - 25.843 m2, Surface Area: 25.8429 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10510,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE20_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,.0343788198,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    21.6288443,.0343788198,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    21.62648161,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,6.8331534498,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 20, Wall - 12.540 m2 - 180.0°, Surface Area: 12.540m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE20_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6288443034,.0343788198,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,.0343788198,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,.0343788198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    21.6288443034,.0343788198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.011m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE20_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE20_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.79872789,.0343788198,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    25.20139287,.0343788198,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    25.20139287,.0343788198,19.1025354365,  !- X,Y,Z ==> Vertex 3 {m}
    21.79872789,.0343788198,19.1025354365;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 20, Wall - 4.952 m2 - 90.0°, Surface Area: 4.952m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE20_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,.0343788198,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,1.5349331758,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,.0343788198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.052m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE20_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE20_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.428777352,.9336840229,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,.9706279771,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,.9706279771,19.05,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,.9336840229,19.05;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 20, Partition - 12.866 m2 (Block 6, Zone 24), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK6:ZONE20_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE20,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE24_Partition_4_0_10511,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,5.43383572,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,5.43383572,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,1.53493318,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 20, Partition - 12.866 m2 (Block 6, Zone 24), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE24_Partition_4_0_10511,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE20_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,5.43383572,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.428777352,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.428777352,1.53493318,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,5.43383572,19.8;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 13

  Zone,
    BLOCK6:ZONE13,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    64.0591,                 !- Volume {m3}
    21.2821,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE13,    !- Name
    BLOCK6:ZONE13,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7265,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7265,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7265,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 7265,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE13 General lighting,  !- Name
    BLOCK6:ZONE13,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE13#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE13 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE13,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE13 Infiltration,  !- Name
    BLOCK6:ZONE13,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .012456,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 13, Ceiling - 25.826 m2, Surface Area: 25.8255

  BuildingSurface:Detailed,
    BLOCK6:ZONE13_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10512,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.42895747,.0343788198,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    43.22751319,.0343788198,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    43.22751319,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.42895747,6.8331534498,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 13, Ceiling - 25.826 m2, Surface Area: 25.8255 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10512,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE13_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.22751319,.0343788198,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    39.42895747,.0343788198,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    39.42895747,6.8331534498,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    43.22751319,6.8331534498,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 13, Wall - 22.436 m2 - 90.0°, Surface Area: 22.436m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE13_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    43.227513185,.0343788198,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,6.833153447,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,6.833153447,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,.0343788198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.797m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE13_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE13_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.227513185,3.2832626077,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,3.8442696623,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,3.8442696623,19.05,  !- X,Y,Z ==> Vertex 3 {m}
    43.227513185,3.2832626077,19.05;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 13, Partition - 12.866 m2 (Block 6, Zone 17), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK6:ZONE13_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE17_Partition_2_0_10513,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,5.43383572,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,1.53493318,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,5.43383572,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 13, Partition - 12.866 m2 (Block 6, Zone 17), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE17_Partition_2_0_10513,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE17,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE13_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,5.43383572,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,5.43383572,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,1.53493318,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 13, Wall - 4.952 m2 - 270.0°, Surface Area: 4.952m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE13_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,.0343788198,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,.0343788198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,1.5349331758,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.052m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE13_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE13_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.4289574652,.9706279771,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    39.4289574652,.9336840229,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    39.4289574652,.9336840229,19.05,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,.9706279771,19.05;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 13, Wall - 12.535 m2 - 180.0°, Surface Area: 12.535m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE13_Wall_7_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE13,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.4289574652,.0343788198,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    43.227513185,.0343788198,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    43.227513185,.0343788198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.4289574652,.0343788198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4.638m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE13_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE13_Wall_7_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.65634194,.0343788198,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    42.79751319,.0343788198,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    42.79751319,.0343788198,19.1063943492,  !- X,Y,Z ==> Vertex 3 {m}
    39.65634194,.0343788198,19.1063943492;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 16

  Zone,
    BLOCK6:ZONE16,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.9622,                 !- Volume {m3}
    9.9542,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE16,    !- Name
    BLOCK6:ZONE16,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7274,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7274,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7274,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 7274,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE16 General lighting,  !- Name
    BLOCK6:ZONE16,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE16#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE16 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE16,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE16 Infiltration,  !- Name
    BLOCK6:ZONE16,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .005826,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 16, Ceiling - 11.709 m2, Surface Area: 11.7088

  BuildingSurface:Detailed,
    BLOCK6:ZONE16_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10514,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.82477059,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.82477059,5.4338357198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 16, Ceiling - 11.709 m2, Surface Area: 11.7088 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10514,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE16_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.82477059,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    3.82477059,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.4338357198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 16, Partition - 12.866 m2 (Block 6, Zone 19), Surface Area: 12.8664

  BuildingSurface:Detailed,
    BLOCK6:ZONE16_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK6:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE19_Partition_4_0_10515,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.53493318,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,5.43383572,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.43383572,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,1.53493318,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 16, Partition - 12.866 m2 (Block 6, Zone 19), Surface Area: 12.8664 <Other side>

  BuildingSurface:Detailed,
    BLOCK6:ZONE19_Partition_4_0_10515,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BLOCK6:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE16_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,5.43383572,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.53493318,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,1.53493318,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.43383572,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 16, Wall - 9.910 m2 - 180.0°, Surface Area: 9.910m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE16_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE16,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8247705873,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,1.5349331758,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.8247705873,1.5349331758,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.956m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE16_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE16_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.99477059,1.5349331758,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    6.65788132,1.5349331758,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    6.65788132,1.5349331758,19.1153511911,  !- X,Y,Z ==> Vertex 3 {m}
    3.99477059,1.5349331758,19.1153511911;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 19

  Zone,
    BLOCK6:ZONE19,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    40.4119,                 !- Volume {m3}
    13.4259,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE19,    !- Name
    BLOCK6:ZONE19,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0169163,                !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7281,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7281,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7281,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 7281,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE19 General lighting,  !- Name
    BLOCK6:ZONE19,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE19#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE19 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE19,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.06,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE19 Infiltration,  !- Name
    BLOCK6:ZONE19,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .007858,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 19, Ceiling - 15.589 m2, Surface Area: 15.5887

  BuildingSurface:Detailed,
    BLOCK6:ZONE19_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10516,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    10.82684092,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    10.82536368,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,5.4338357198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 19, Ceiling - 15.589 m2, Surface Area: 15.5887 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10516,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE19_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.82684092,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    6.82788132,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    6.82788132,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    10.82536368,5.4338357198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 19, Wall - 13.197 m2 - 180.0°, Surface Area: 13.197m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE19_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE19,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.82788132,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.826840921,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.826840921,1.5349331758,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    6.82788132,1.5349331758,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.376m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE19_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE19_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.99788132,1.5349331758,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    10.65671399,1.5349331758,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    10.65671399,1.5349331758,19.0992785261,  !- X,Y,Z ==> Vertex 3 {m}
    6.99788132,1.5349331758,19.0992785261;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 21

  Zone,
    BLOCK6:ZONE21,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.919,                  !- Volume {m3}
    9.9399,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE21,    !- Name
    BLOCK6:ZONE21,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7288,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7288,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7288,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 7288,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE21 General lighting,  !- Name
    BLOCK6:ZONE21,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE21#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE21 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE21,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE21 Infiltration,  !- Name
    BLOCK6:ZONE21,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .005818,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 21, Ceiling - 11.693 m2, Surface Area: 11.6928

  BuildingSurface:Detailed,
    BLOCK6:ZONE21_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10517,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.82991129,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    17.82891125,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    17.82891125,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    14.82991129,5.4338357198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 21, Ceiling - 11.693 m2, Surface Area: 11.6928 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10517,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE21_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.82891125,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    14.82991129,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    14.82991129,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    17.82891125,5.4338357198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 21, Wall - 9.897 m2 - 180.0°, Surface Area: 9.897m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE21_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE21,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8299112866,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.8289112547,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.8289112547,1.5349331758,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    14.8299112866,1.5349331758,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.950m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE21_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE21_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.99991129,1.5349331758,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    17.65891125,1.5349331758,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    17.65891125,1.5349331758,19.115441768,  !- X,Y,Z ==> Vertex 3 {m}
    14.99991129,1.5349331758,19.115441768;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 24

  Zone,
    BLOCK6:ZONE24,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.9377,                 !- Volume {m3}
    9.9461,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE24,    !- Name
    BLOCK6:ZONE24,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .022938776,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7295,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7295,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7295,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 7295,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE24 General lighting,  !- Name
    BLOCK6:ZONE24,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE24#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE24 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE24,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.58,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    BLOCK6:ZONE24 Infiltration,  !- Name
    BLOCK6:ZONE24,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .005821,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 24, Ceiling - 11.700 m2, Surface Area: 11.6997

  BuildingSurface:Detailed,
    BLOCK6:ZONE24_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    BLOCK6:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ROOF1:ZONE1_Floor_2_0_10518,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.42877735,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    28.42954953,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    28.42954953,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.42877735,5.4338357198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 24, Ceiling - 11.700 m2, Surface Area: 11.6997 <Other side>

  BuildingSurface:Detailed,
    ROOF1:ZONE1_Floor_2_0_10518,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    ROOF1:ZONE1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK6:ZONE24_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.42954953,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 1 {m}
    25.42877735,1.5349331798,19.8,  !- X,Y,Z ==> Vertex 2 {m}
    25.42877735,5.4338357198,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    28.42954953,5.4338357198,19.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 24, Wall - 9.903 m2 - 180.0°, Surface Area: 9.903m2

  BuildingSurface:Detailed,
    BLOCK6:ZONE24_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    XIAN_Wenjiaoyuan_22_Wall,!- Construction Name
    BLOCK6:ZONE24,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.428777352,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 1 {m}
    28.4295495296,1.5349331758,16.5,  !- X,Y,Z ==> Vertex 2 {m}
    28.4295495296,1.5349331758,19.8,  !- X,Y,Z ==> Vertex 3 {m}
    25.428777352,1.5349331758,19.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.952m2

  FenestrationSurface:Detailed,
    BLOCK6:ZONE24_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    XIAN_Wenjiaoyuan_22_ExternalWindows - 1001,  !- Construction Name
    BLOCK6:ZONE24_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.59877735,1.5349331758,17.63,  !- X,Y,Z ==> Vertex 1 {m}
    28.25954953,1.5349331758,17.63,  !- X,Y,Z ==> Vertex 2 {m}
    28.25954953,1.5349331758,19.1154026855,  !- X,Y,Z ==> Vertex 3 {m}
    25.59877735,1.5349331758,19.1154026855;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 23

  Zone,
    BLOCK6:ZONE23,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    40.442,                  !- Volume {m3}
    13.4359,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People BLOCK6:ZONE23,    !- Name
    BLOCK6:ZONE23,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0169163,                !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 7302,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 7302,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 7302,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 7302,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    BLOCK6:ZONE23 General lighting,  !- Name
    BLOCK6:ZONE23,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOCK6:ZONE23#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    BLOCK6:ZONE23 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    BLOCK6:ZONE23,           !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomDining_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.06,                    !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
