    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE8 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE8 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE8 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE8 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE8,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE8 Inlets,     !- Name
    Node BLOCK6:ZONE8 In;    !- Node 1 Name

! Modified schedule: Dwell_DomToilet_Heat

  Schedule:Compact,
    BLOCK6:ZONE11 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,18,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,18,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 04:00,12,         !- Field 17
    Until: 10:00,18,         !- Field 19
    Until: 16:00,12,         !- Field 21
    Until: 22:00,18,         !- Field 23
    Until: 24:00,12,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 04:00,12,         !- Field 28
    Until: 10:00,18,         !- Field 30
    Until: 16:00,12,         !- Field 32
    Until: 22:00,18,         !- Field 34
    Until: 24:00,12,         !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,-50;        !- Field 39

! Modified schedule: Dwell_DomToilet_Heat

  Schedule:Compact,
    BLOCK6:ZONE11 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 04:00,1,          !- Field 17
    Until: 10:00,1,          !- Field 19
    Until: 16:00,1,          !- Field 21
    Until: 22:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 04:00,1,          !- Field 28
    Until: 10:00,1,          !- Field 30
    Until: 16:00,1,          !- Field 32
    Until: 22:00,1,          !- Field 34
    Until: 24:00,1,          !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0;          !- Field 39

! Modified schedule: Dwell_DomToilet_Cool

  Schedule:Compact,
    BLOCK6:ZONE11 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 16:00,100,        !- Field 7
    Until: 22:00,25,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 04:00,100,        !- Field 14
    Until: 10:00,25,         !- Field 16
    Until: 16:00,100,        !- Field 18
    Until: 22:00,25,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 04:00,100,        !- Field 25
    Until: 10:00,25,         !- Field 27
    Until: 16:00,100,        !- Field 29
    Until: 22:00,25,         !- Field 31
    Until: 24:00,100,        !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,100;        !- Field 36

! Modified schedule: Dwell_DomToilet_Cool

  Schedule:Compact,
    BLOCK6:ZONE11 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 16:00,0,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 04:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 16:00,0,          !- Field 18
    Until: 22:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 04:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 16:00,0,          !- Field 29
    Until: 22:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

  Sizing:Zone,
    BLOCK6:ZONE11,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE11,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE11,           !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE11,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE11,           !- Name
    Sum,                     !- Outdoor Air Method
    .012,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomToilet_Occ;     !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE11 Thermostat,!- Name
    BLOCK6:ZONE11,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE11;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE11,  !- Name
    BLOCK6:ZONE11 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE11 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE11,           !- Zone Name
    BLOCK6:ZONE11 Equipment, !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE11 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE11 Zone, !- Zone Air Node Name
    Node BLOCK6:ZONE11 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE11 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE11 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE11 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE11 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE11 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE11 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE11,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE11 Inlets,    !- Name
    Node BLOCK6:ZONE11 In;   !- Node 1 Name

! Modified schedule: Dwell_DomBath_Heat

  Schedule:Compact,
    BLOCK6:ZONE12 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 17:00,12,         !- Field 7
    Until: 23:00,18,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,18,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 05:00,12,         !- Field 17
    Until: 10:00,18,         !- Field 19
    Until: 17:00,12,         !- Field 21
    Until: 23:00,18,         !- Field 23
    Until: 24:00,12,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 05:00,12,         !- Field 28
    Until: 10:00,18,         !- Field 30
    Until: 17:00,12,         !- Field 32
    Until: 23:00,18,         !- Field 34
    Until: 24:00,12,         !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,-50;        !- Field 39

! Modified schedule: Dwell_DomBath_Heat

  Schedule:Compact,
    BLOCK6:ZONE12 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,1,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 05:00,1,          !- Field 17
    Until: 10:00,1,          !- Field 19
    Until: 17:00,1,          !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 05:00,1,          !- Field 28
    Until: 10:00,1,          !- Field 30
    Until: 17:00,1,          !- Field 32
    Until: 23:00,1,          !- Field 34
    Until: 24:00,1,          !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0;          !- Field 39

! Modified schedule: Dwell_DomBath_Cool

  Schedule:Compact,
    BLOCK6:ZONE12 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 17:00,100,        !- Field 7
    Until: 23:00,25,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 05:00,100,        !- Field 14
    Until: 10:00,25,         !- Field 16
    Until: 17:00,100,        !- Field 18
    Until: 23:00,25,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 05:00,100,        !- Field 25
    Until: 10:00,25,         !- Field 27
    Until: 17:00,100,        !- Field 29
    Until: 23:00,25,         !- Field 31
    Until: 24:00,100,        !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,100;        !- Field 36

! Modified schedule: Dwell_DomBath_Cool

  Schedule:Compact,
    BLOCK6:ZONE12 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,0,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 05:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 17:00,0,          !- Field 18
    Until: 23:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 05:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 17:00,0,          !- Field 29
    Until: 23:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

  Sizing:Zone,
    BLOCK6:ZONE12,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE12,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE12,           !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE12,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE12,           !- Name
    Sum,                     !- Outdoor Air Method
    .012,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomBath_Occ;       !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE12 Thermostat,!- Name
    BLOCK6:ZONE12,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE12;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE12,  !- Name
    BLOCK6:ZONE12 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE12 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE12,           !- Zone Name
    BLOCK6:ZONE12 Equipment, !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE12 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE12 Zone, !- Zone Air Node Name
    Node BLOCK6:ZONE12 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE12 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE12 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE12 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE12 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE12 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE12 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE12,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE12 Inlets,    !- Name
    Node BLOCK6:ZONE12 In;   !- Node 1 Name

! Modified schedule: Dwell_DomBath_Heat

  Schedule:Compact,
    BLOCK6:ZONE14 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 17:00,12,         !- Field 7
    Until: 23:00,18,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,18,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 05:00,12,         !- Field 17
    Until: 10:00,18,         !- Field 19
    Until: 17:00,12,         !- Field 21
    Until: 23:00,18,         !- Field 23
    Until: 24:00,12,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 05:00,12,         !- Field 28
    Until: 10:00,18,         !- Field 30
    Until: 17:00,12,         !- Field 32
    Until: 23:00,18,         !- Field 34
    Until: 24:00,12,         !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,-50;        !- Field 39

! Modified schedule: Dwell_DomBath_Heat

  Schedule:Compact,
    BLOCK6:ZONE14 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,1,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 05:00,1,          !- Field 17
    Until: 10:00,1,          !- Field 19
    Until: 17:00,1,          !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 05:00,1,          !- Field 28
    Until: 10:00,1,          !- Field 30
    Until: 17:00,1,          !- Field 32
    Until: 23:00,1,          !- Field 34
    Until: 24:00,1,          !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0;          !- Field 39

! Modified schedule: Dwell_DomBath_Cool

  Schedule:Compact,
    BLOCK6:ZONE14 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 17:00,100,        !- Field 7
    Until: 23:00,25,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 05:00,100,        !- Field 14
    Until: 10:00,25,         !- Field 16
    Until: 17:00,100,        !- Field 18
    Until: 23:00,25,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 05:00,100,        !- Field 25
    Until: 10:00,25,         !- Field 27
    Until: 17:00,100,        !- Field 29
    Until: 23:00,25,         !- Field 31
    Until: 24:00,100,        !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,100;        !- Field 36

! Modified schedule: Dwell_DomBath_Cool

  Schedule:Compact,
    BLOCK6:ZONE14 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,0,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 05:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 17:00,0,          !- Field 18
    Until: 23:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 05:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 17:00,0,          !- Field 29
    Until: 23:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

  Sizing:Zone,
    BLOCK6:ZONE14,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE14,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE14,           !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE14,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE14,           !- Name
    Sum,                     !- Outdoor Air Method
    .012,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomBath_Occ;       !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE14 Thermostat,!- Name
    BLOCK6:ZONE14,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE14;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE14,  !- Name
    BLOCK6:ZONE14 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE14 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE14,           !- Zone Name
    BLOCK6:ZONE14 Equipment, !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE14 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE14 Zone, !- Zone Air Node Name
    Node BLOCK6:ZONE14 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE14 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE14 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE14 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE14 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE14 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE14 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE14,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE14 Inlets,    !- Name
    Node BLOCK6:ZONE14 In;   !- Node 1 Name

! Modified schedule: Dwell_DomToilet_Heat

  Schedule:Compact,
    BLOCK6:ZONE10 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,18,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,18,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 04:00,12,         !- Field 17
    Until: 10:00,18,         !- Field 19
    Until: 16:00,12,         !- Field 21
    Until: 22:00,18,         !- Field 23
    Until: 24:00,12,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 04:00,12,         !- Field 28
    Until: 10:00,18,         !- Field 30
    Until: 16:00,12,         !- Field 32
    Until: 22:00,18,         !- Field 34
    Until: 24:00,12,         !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,-50;        !- Field 39

! Modified schedule: Dwell_DomToilet_Heat

  Schedule:Compact,
    BLOCK6:ZONE10 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 04:00,1,          !- Field 17
    Until: 10:00,1,          !- Field 19
    Until: 16:00,1,          !- Field 21
    Until: 22:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 04:00,1,          !- Field 28
    Until: 10:00,1,          !- Field 30
    Until: 16:00,1,          !- Field 32
    Until: 22:00,1,          !- Field 34
    Until: 24:00,1,          !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0;          !- Field 39

! Modified schedule: Dwell_DomToilet_Cool

  Schedule:Compact,
    BLOCK6:ZONE10 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 16:00,100,        !- Field 7
    Until: 22:00,25,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 04:00,100,        !- Field 14
    Until: 10:00,25,         !- Field 16
    Until: 16:00,100,        !- Field 18
    Until: 22:00,25,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 04:00,100,        !- Field 25
    Until: 10:00,25,         !- Field 27
    Until: 16:00,100,        !- Field 29
    Until: 22:00,25,         !- Field 31
    Until: 24:00,100,        !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,100;        !- Field 36

! Modified schedule: Dwell_DomToilet_Cool

  Schedule:Compact,
    BLOCK6:ZONE10 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 16:00,0,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 04:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 16:00,0,          !- Field 18
    Until: 22:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 04:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 16:00,0,          !- Field 29
    Until: 22:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

  Sizing:Zone,
    BLOCK6:ZONE10,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE10,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE10,           !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE10,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE10,           !- Name
    Sum,                     !- Outdoor Air Method
    .012,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomToilet_Occ;     !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE10 Thermostat,!- Name
    BLOCK6:ZONE10,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE10;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE10,  !- Name
    BLOCK6:ZONE10 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE10 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE10,           !- Zone Name
    BLOCK6:ZONE10 Equipment, !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE10 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE10 Zone, !- Zone Air Node Name
    Node BLOCK6:ZONE10 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE10 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE10 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE10 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE10 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE10 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE10 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE10,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE10 Inlets,    !- Name
    Node BLOCK6:ZONE10 In;   !- Node 1 Name

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE9 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,18,         !- Field 3
    Until: 20:00,12,         !- Field 5
    Until: 24:00,18,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,18,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,18,         !- Field 13
    Until: 20:00,12,         !- Field 15
    Until: 24:00,18,         !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,18,         !- Field 20
    Until: 20:00,12,         !- Field 22
    Until: 24:00,18,         !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,-50;        !- Field 27

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE9 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,1,          !- Field 13
    Until: 20:00,1,          !- Field 15
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,1,          !- Field 20
    Until: 20:00,1,          !- Field 22
    Until: 24:00,1,          !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0;          !- Field 27

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE9 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,25,         !- Field 3
    Until: 20:00,100,        !- Field 5
    Until: 24:00,25,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,25,         !- Field 10
    Until: 20:00,100,        !- Field 12
    Until: 24:00,25,         !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,25,         !- Field 17
    Until: 20:00,100,        !- Field 19
    Until: 24:00,25,         !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,100;        !- Field 24

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE9 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,0,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,1,          !- Field 10
    Until: 20:00,0,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,1,          !- Field 17
    Until: 20:00,0,          !- Field 19
    Until: 24:00,1,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

  Sizing:Zone,
    BLOCK6:ZONE9,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE9,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE9,            !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE9,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE9,            !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomBed_Occ;        !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE9 Thermostat, !- Name
    BLOCK6:ZONE9,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE9;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE9,  !- Name
    BLOCK6:ZONE9 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE9 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE9,            !- Zone Name
    BLOCK6:ZONE9 Equipment,  !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE9 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE9 Zone,  !- Zone Air Node Name
    Node BLOCK6:ZONE9 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE9 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE9 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE9 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE9 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE9 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE9 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE9,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE9 Inlets,     !- Name
    Node BLOCK6:ZONE9 In;    !- Node 1 Name

! Modified schedule: Dwell_DomLounge_Heat

  Schedule:Compact,
    BLOCK6:ZONE25 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 14:00,12,         !- Field 3
    Until: 23:00,21,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,21,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 14:00,12,         !- Field 13
    Until: 23:00,21,         !- Field 15
    Until: 24:00,12,         !- Field 17
    For: Holidays,           !- Field 19
    Until: 14:00,12,         !- Field 20
    Until: 23:00,21,         !- Field 22
    Until: 24:00,12,         !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,-50;        !- Field 27

! Modified schedule: Dwell_DomLounge_Heat

  Schedule:Compact,
    BLOCK6:ZONE25 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 14:00,1,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 14:00,1,          !- Field 13
    Until: 23:00,1,          !- Field 15
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 14:00,1,          !- Field 20
    Until: 23:00,1,          !- Field 22
    Until: 24:00,1,          !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0;          !- Field 27

! Modified schedule: Dwell_DomLounge_Cool

  Schedule:Compact,
    BLOCK6:ZONE25 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 14:00,100,        !- Field 3
    Until: 23:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 14:00,100,        !- Field 10
    Until: 23:00,25,         !- Field 12
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 14:00,100,        !- Field 17
    Until: 23:00,25,         !- Field 19
    Until: 24:00,100,        !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,100;        !- Field 24

! Modified schedule: Dwell_DomLounge_Cool

  Schedule:Compact,
    BLOCK6:ZONE25 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 14:00,0,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 14:00,0,          !- Field 10
    Until: 23:00,1,          !- Field 12
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 14:00,0,          !- Field 17
    Until: 23:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

  Sizing:Zone,
    BLOCK6:ZONE25,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE25,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE25,           !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE25,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE25,           !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomLounge_Occ;     !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE25 Thermostat,!- Name
    BLOCK6:ZONE25,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE25;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE25,  !- Name
    BLOCK6:ZONE25 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE25 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE25,           !- Zone Name
    BLOCK6:ZONE25 Equipment, !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE25 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE25 Zone, !- Zone Air Node Name
    Node BLOCK6:ZONE25 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE25 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE25 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE25 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE25 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE25 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE25 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE25,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE25 Inlets,    !- Name
    Node BLOCK6:ZONE25 In;   !- Node 1 Name

! Modified schedule: Dwell_DomKitchen_Heat

  Schedule:Compact,
    BLOCK6:ZONE5 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 17:00,12,         !- Field 7
    Until: 23:00,18,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,18,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 05:00,12,         !- Field 17
    Until: 10:00,18,         !- Field 19
    Until: 17:00,12,         !- Field 21
    Until: 23:00,18,         !- Field 23
    Until: 24:00,12,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 05:00,12,         !- Field 28
    Until: 10:00,18,         !- Field 30
    Until: 17:00,12,         !- Field 32
    Until: 23:00,18,         !- Field 34
    Until: 24:00,12,         !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,-50;        !- Field 39

! Modified schedule: Dwell_DomKitchen_Heat

  Schedule:Compact,
    BLOCK6:ZONE5 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,1,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 05:00,1,          !- Field 17
    Until: 10:00,1,          !- Field 19
    Until: 17:00,1,          !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 05:00,1,          !- Field 28
    Until: 10:00,1,          !- Field 30
    Until: 17:00,1,          !- Field 32
    Until: 23:00,1,          !- Field 34
    Until: 24:00,1,          !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0;          !- Field 39

! Modified schedule: Dwell_DomKitchen_Cool

  Schedule:Compact,
    BLOCK6:ZONE5 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 17:00,100,        !- Field 7
    Until: 24:00,25,         !- Field 9
    For: Weekends,           !- Field 11
    Until: 05:00,100,        !- Field 12
    Until: 10:00,25,         !- Field 14
    Until: 17:00,100,        !- Field 16
    Until: 24:00,25,         !- Field 18
    For: Holidays,           !- Field 20
    Until: 05:00,100,        !- Field 21
    Until: 10:00,25,         !- Field 23
    Until: 17:00,100,        !- Field 25
    Until: 24:00,25,         !- Field 27
    For: WinterDesignDay AllOtherDays, !- Field 29
    Until: 24:00,100;        !- Field 30

! Modified schedule: Dwell_DomKitchen_Cool

  Schedule:Compact,
    BLOCK6:ZONE5 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,0,          !- Field 7
    Until: 24:00,1,          !- Field 9
    For: Weekends,           !- Field 11
    Until: 05:00,0,          !- Field 12
    Until: 10:00,1,          !- Field 14
    Until: 17:00,0,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: Holidays,           !- Field 20
    Until: 05:00,0,          !- Field 21
    Until: 10:00,1,          !- Field 23
    Until: 17:00,0,          !- Field 25
    Until: 24:00,1,          !- Field 27
    For: WinterDesignDay AllOtherDays, !- Field 29
    Until: 24:00,0;          !- Field 30

  Sizing:Zone,
    BLOCK6:ZONE5,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE5,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE5,            !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE5,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE5,            !- Name
    Sum,                     !- Outdoor Air Method
    .012,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomKitchen_Occ;    !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE5 Thermostat, !- Name
    BLOCK6:ZONE5,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE5;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE5,  !- Name
    BLOCK6:ZONE5 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE5 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE5,            !- Zone Name
    BLOCK6:ZONE5 Equipment,  !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE5 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE5 Zone,  !- Zone Air Node Name
    Node BLOCK6:ZONE5 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE5 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE5 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE5 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE5 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE5 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE5 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE5,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE5 Inlets,     !- Name
    Node BLOCK6:ZONE5 In;    !- Node 1 Name

! Modified schedule: Dwell_DomBath_Heat

  Schedule:Compact,
    BLOCK6:ZONE1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 17:00,12,         !- Field 7
    Until: 23:00,18,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,18,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 05:00,12,         !- Field 17
    Until: 10:00,18,         !- Field 19
    Until: 17:00,12,         !- Field 21
    Until: 23:00,18,         !- Field 23
    Until: 24:00,12,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 05:00,12,         !- Field 28
    Until: 10:00,18,         !- Field 30
    Until: 17:00,12,         !- Field 32
    Until: 23:00,18,         !- Field 34
    Until: 24:00,12,         !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,-50;        !- Field 39

! Modified schedule: Dwell_DomBath_Heat

  Schedule:Compact,
    BLOCK6:ZONE1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,1,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 05:00,1,          !- Field 17
    Until: 10:00,1,          !- Field 19
    Until: 17:00,1,          !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 05:00,1,          !- Field 28
    Until: 10:00,1,          !- Field 30
    Until: 17:00,1,          !- Field 32
    Until: 23:00,1,          !- Field 34
    Until: 24:00,1,          !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0;          !- Field 39

! Modified schedule: Dwell_DomBath_Cool

  Schedule:Compact,
    BLOCK6:ZONE1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 17:00,100,        !- Field 7
    Until: 23:00,25,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 05:00,100,        !- Field 14
    Until: 10:00,25,         !- Field 16
    Until: 17:00,100,        !- Field 18
    Until: 23:00,25,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 05:00,100,        !- Field 25
    Until: 10:00,25,         !- Field 27
    Until: 17:00,100,        !- Field 29
    Until: 23:00,25,         !- Field 31
    Until: 24:00,100,        !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,100;        !- Field 36

! Modified schedule: Dwell_DomBath_Cool

  Schedule:Compact,
    BLOCK6:ZONE1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,0,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 05:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 17:00,0,          !- Field 18
    Until: 23:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 05:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 17:00,0,          !- Field 29
    Until: 23:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

  Sizing:Zone,
    BLOCK6:ZONE1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE1,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE1,            !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE1,            !- Name
    Sum,                     !- Outdoor Air Method
    .012,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomBath_Occ;       !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE1 Thermostat, !- Name
    BLOCK6:ZONE1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE1,  !- Name
    BLOCK6:ZONE1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE1,            !- Zone Name
    BLOCK6:ZONE1 Equipment,  !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE1 Zone,  !- Zone Air Node Name
    Node BLOCK6:ZONE1 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE1 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE1 Inlets,     !- Name
    Node BLOCK6:ZONE1 In;    !- Node 1 Name

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE15 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,18,         !- Field 3
    Until: 20:00,12,         !- Field 5
    Until: 24:00,18,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,18,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,18,         !- Field 13
    Until: 20:00,12,         !- Field 15
    Until: 24:00,18,         !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,18,         !- Field 20
    Until: 20:00,12,         !- Field 22
    Until: 24:00,18,         !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,-50;        !- Field 27

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE15 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,1,          !- Field 13
    Until: 20:00,1,          !- Field 15
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,1,          !- Field 20
    Until: 20:00,1,          !- Field 22
    Until: 24:00,1,          !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0;          !- Field 27

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE15 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,25,         !- Field 3
    Until: 20:00,100,        !- Field 5
    Until: 24:00,25,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,25,         !- Field 10
    Until: 20:00,100,        !- Field 12
    Until: 24:00,25,         !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,25,         !- Field 17
    Until: 20:00,100,        !- Field 19
    Until: 24:00,25,         !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,100;        !- Field 24

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE15 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,0,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,1,          !- Field 10
    Until: 20:00,0,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,1,          !- Field 17
    Until: 20:00,0,          !- Field 19
    Until: 24:00,1,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

  Sizing:Zone,
    BLOCK6:ZONE15,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE15,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE15,           !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE15,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE15,           !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomBed_Occ;        !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE15 Thermostat,!- Name
    BLOCK6:ZONE15,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE15;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE15,  !- Name
    BLOCK6:ZONE15 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE15 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE15,           !- Zone Name
    BLOCK6:ZONE15 Equipment, !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE15 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE15 Zone, !- Zone Air Node Name
    Node BLOCK6:ZONE15 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE15 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE15 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE15 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE15 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE15 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE15 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE15,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE15 Inlets,    !- Name
    Node BLOCK6:ZONE15 In;   !- Node 1 Name

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE18 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,18,         !- Field 3
    Until: 20:00,12,         !- Field 5
    Until: 24:00,18,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,18,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,18,         !- Field 13
    Until: 20:00,12,         !- Field 15
    Until: 24:00,18,         !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,18,         !- Field 20
    Until: 20:00,12,         !- Field 22
    Until: 24:00,18,         !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,-50;        !- Field 27

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE18 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,1,          !- Field 13
    Until: 20:00,1,          !- Field 15
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,1,          !- Field 20
    Until: 20:00,1,          !- Field 22
    Until: 24:00,1,          !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0;          !- Field 27

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE18 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,25,         !- Field 3
    Until: 20:00,100,        !- Field 5
    Until: 24:00,25,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,25,         !- Field 10
    Until: 20:00,100,        !- Field 12
    Until: 24:00,25,         !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,25,         !- Field 17
    Until: 20:00,100,        !- Field 19
    Until: 24:00,25,         !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,100;        !- Field 24

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE18 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,0,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,1,          !- Field 10
    Until: 20:00,0,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,1,          !- Field 17
    Until: 20:00,0,          !- Field 19
    Until: 24:00,1,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

  Sizing:Zone,
    BLOCK6:ZONE18,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE18,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE18,           !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE18,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE18,           !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomBed_Occ;        !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE18 Thermostat,!- Name
    BLOCK6:ZONE18,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE18;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE18,  !- Name
    BLOCK6:ZONE18 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE18 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE18,           !- Zone Name
    BLOCK6:ZONE18 Equipment, !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE18 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE18 Zone, !- Zone Air Node Name
    Node BLOCK6:ZONE18 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE18 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE18 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE18 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE18 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE18 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE18 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE18,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE18 Inlets,    !- Name
    Node BLOCK6:ZONE18 In;   !- Node 1 Name

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE20 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,18,         !- Field 3
    Until: 20:00,12,         !- Field 5
    Until: 24:00,18,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,18,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,18,         !- Field 13
    Until: 20:00,12,         !- Field 15
    Until: 24:00,18,         !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,18,         !- Field 20
    Until: 20:00,12,         !- Field 22
    Until: 24:00,18,         !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,-50;        !- Field 27

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE20 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,1,          !- Field 13
    Until: 20:00,1,          !- Field 15
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,1,          !- Field 20
    Until: 20:00,1,          !- Field 22
    Until: 24:00,1,          !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0;          !- Field 27

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE20 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,25,         !- Field 3
    Until: 20:00,100,        !- Field 5
    Until: 24:00,25,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,25,         !- Field 10
    Until: 20:00,100,        !- Field 12
    Until: 24:00,25,         !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,25,         !- Field 17
    Until: 20:00,100,        !- Field 19
    Until: 24:00,25,         !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,100;        !- Field 24

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE20 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,0,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,1,          !- Field 10
    Until: 20:00,0,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,1,          !- Field 17
    Until: 20:00,0,          !- Field 19
    Until: 24:00,1,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

  Sizing:Zone,
    BLOCK6:ZONE20,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE20,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE20,           !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE20,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE20,           !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomBed_Occ;        !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE20 Thermostat,!- Name
    BLOCK6:ZONE20,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE20;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE20,  !- Name
    BLOCK6:ZONE20 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE20 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE20,           !- Zone Name
    BLOCK6:ZONE20 Equipment, !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE20 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE20 Zone, !- Zone Air Node Name
    Node BLOCK6:ZONE20 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE20 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE20 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE20 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE20 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE20 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE20 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE20,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE20 Inlets,    !- Name
    Node BLOCK6:ZONE20 In;   !- Node 1 Name

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE13 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,18,         !- Field 3
    Until: 20:00,12,         !- Field 5
    Until: 24:00,18,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,18,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,18,         !- Field 13
    Until: 20:00,12,         !- Field 15
    Until: 24:00,18,         !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,18,         !- Field 20
    Until: 20:00,12,         !- Field 22
    Until: 24:00,18,         !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,-50;        !- Field 27

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE13 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,1,          !- Field 13
    Until: 20:00,1,          !- Field 15
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,1,          !- Field 20
    Until: 20:00,1,          !- Field 22
    Until: 24:00,1,          !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0;          !- Field 27

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE13 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,25,         !- Field 3
    Until: 20:00,100,        !- Field 5
    Until: 24:00,25,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,25,         !- Field 10
    Until: 20:00,100,        !- Field 12
    Until: 24:00,25,         !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,25,         !- Field 17
    Until: 20:00,100,        !- Field 19
    Until: 24:00,25,         !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,100;        !- Field 24

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE13 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,0,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,1,          !- Field 10
    Until: 20:00,0,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,1,          !- Field 17
    Until: 20:00,0,          !- Field 19
    Until: 24:00,1,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

  Sizing:Zone,
    BLOCK6:ZONE13,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE13,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE13,           !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE13,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE13,           !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomBed_Occ;        !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE13 Thermostat,!- Name
    BLOCK6:ZONE13,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE13;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE13,  !- Name
    BLOCK6:ZONE13 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE13 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE13,           !- Zone Name
    BLOCK6:ZONE13 Equipment, !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE13 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE13 Zone, !- Zone Air Node Name
    Node BLOCK6:ZONE13 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE13 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE13 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE13 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE13 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE13 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE13 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE13,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE13 Inlets,    !- Name
    Node BLOCK6:ZONE13 In;   !- Node 1 Name

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE16 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,18,         !- Field 3
    Until: 20:00,12,         !- Field 5
    Until: 24:00,18,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,18,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,18,         !- Field 13
    Until: 20:00,12,         !- Field 15
    Until: 24:00,18,         !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,18,         !- Field 20
    Until: 20:00,12,         !- Field 22
    Until: 24:00,18,         !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,-50;        !- Field 27

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE16 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,1,          !- Field 13
    Until: 20:00,1,          !- Field 15
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,1,          !- Field 20
    Until: 20:00,1,          !- Field 22
    Until: 24:00,1,          !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0;          !- Field 27

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE16 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,25,         !- Field 3
    Until: 20:00,100,        !- Field 5
    Until: 24:00,25,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,25,         !- Field 10
    Until: 20:00,100,        !- Field 12
    Until: 24:00,25,         !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,25,         !- Field 17
    Until: 20:00,100,        !- Field 19
    Until: 24:00,25,         !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,100;        !- Field 24

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE16 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,0,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,1,          !- Field 10
    Until: 20:00,0,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,1,          !- Field 17
    Until: 20:00,0,          !- Field 19
    Until: 24:00,1,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

  Sizing:Zone,
    BLOCK6:ZONE16,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE16,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE16,           !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE16,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE16,           !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomBed_Occ;        !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE16 Thermostat,!- Name
    BLOCK6:ZONE16,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE16;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE16,  !- Name
    BLOCK6:ZONE16 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE16 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE16,           !- Zone Name
    BLOCK6:ZONE16 Equipment, !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE16 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE16 Zone, !- Zone Air Node Name
    Node BLOCK6:ZONE16 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE16 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE16 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE16 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE16 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE16 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE16 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE16,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE16 Inlets,    !- Name
    Node BLOCK6:ZONE16 In;   !- Node 1 Name

! Modified schedule: Dwell_DomDining_Heat

  Schedule:Compact,
    BLOCK6:ZONE19 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,18,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,18,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 04:00,12,         !- Field 17
    Until: 10:00,18,         !- Field 19
    Until: 16:00,12,         !- Field 21
    Until: 22:00,18,         !- Field 23
    Until: 24:00,12,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 04:00,12,         !- Field 28
    Until: 10:00,18,         !- Field 30
    Until: 16:00,12,         !- Field 32
    Until: 22:00,18,         !- Field 34
    Until: 24:00,12,         !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,-50;        !- Field 39

! Modified schedule: Dwell_DomDining_Heat

  Schedule:Compact,
    BLOCK6:ZONE19 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 04:00,1,          !- Field 17
    Until: 10:00,1,          !- Field 19
    Until: 16:00,1,          !- Field 21
    Until: 22:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 04:00,1,          !- Field 28
    Until: 10:00,1,          !- Field 30
    Until: 16:00,1,          !- Field 32
    Until: 22:00,1,          !- Field 34
    Until: 24:00,1,          !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0;          !- Field 39

! Modified schedule: Dwell_DomDining_Cool

  Schedule:Compact,
    BLOCK6:ZONE19 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 16:00,100,        !- Field 7
    Until: 22:00,25,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 04:00,100,        !- Field 14
    Until: 10:00,25,         !- Field 16
    Until: 16:00,100,        !- Field 18
    Until: 22:00,25,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 04:00,100,        !- Field 25
    Until: 10:00,25,         !- Field 27
    Until: 16:00,100,        !- Field 29
    Until: 22:00,25,         !- Field 31
    Until: 24:00,100,        !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,100;        !- Field 36

! Modified schedule: Dwell_DomDining_Cool

  Schedule:Compact,
    BLOCK6:ZONE19 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 16:00,0,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 04:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 16:00,0,          !- Field 18
    Until: 22:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 04:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 16:00,0,          !- Field 29
    Until: 22:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

  Sizing:Zone,
    BLOCK6:ZONE19,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE19,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE19,           !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE19,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE19,           !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomDining_Occ;     !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE19 Thermostat,!- Name
    BLOCK6:ZONE19,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE19;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE19,  !- Name
    BLOCK6:ZONE19 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE19 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE19,           !- Zone Name
    BLOCK6:ZONE19 Equipment, !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE19 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE19 Zone, !- Zone Air Node Name
    Node BLOCK6:ZONE19 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE19 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE19 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE19 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE19 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE19 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE19 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE19,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE19 Inlets,    !- Name
    Node BLOCK6:ZONE19 In;   !- Node 1 Name

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE21 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,18,         !- Field 3
    Until: 20:00,12,         !- Field 5
    Until: 24:00,18,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,18,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,18,         !- Field 13
    Until: 20:00,12,         !- Field 15
    Until: 24:00,18,         !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,18,         !- Field 20
    Until: 20:00,12,         !- Field 22
    Until: 24:00,18,         !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,-50;        !- Field 27

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE21 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,1,          !- Field 13
    Until: 20:00,1,          !- Field 15
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,1,          !- Field 20
    Until: 20:00,1,          !- Field 22
    Until: 24:00,1,          !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0;          !- Field 27

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE21 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,25,         !- Field 3
    Until: 20:00,100,        !- Field 5
    Until: 24:00,25,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,25,         !- Field 10
    Until: 20:00,100,        !- Field 12
    Until: 24:00,25,         !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,25,         !- Field 17
    Until: 20:00,100,        !- Field 19
    Until: 24:00,25,         !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,100;        !- Field 24

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE21 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,0,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,1,          !- Field 10
    Until: 20:00,0,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,1,          !- Field 17
    Until: 20:00,0,          !- Field 19
    Until: 24:00,1,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

  Sizing:Zone,
    BLOCK6:ZONE21,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE21,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE21,           !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE21,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE21,           !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomBed_Occ;        !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE21 Thermostat,!- Name
    BLOCK6:ZONE21,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE21;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE21,  !- Name
    BLOCK6:ZONE21 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE21 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE21,           !- Zone Name
    BLOCK6:ZONE21 Equipment, !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE21 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE21 Zone, !- Zone Air Node Name
    Node BLOCK6:ZONE21 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE21 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE21 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE21 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE21 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE21 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE21 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE21,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE21 Inlets,    !- Name
    Node BLOCK6:ZONE21 In;   !- Node 1 Name

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE24 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,18,         !- Field 3
    Until: 20:00,12,         !- Field 5
    Until: 24:00,18,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,18,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,18,         !- Field 13
    Until: 20:00,12,         !- Field 15
    Until: 24:00,18,         !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,18,         !- Field 20
    Until: 20:00,12,         !- Field 22
    Until: 24:00,18,         !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,-50;        !- Field 27

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE24 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,1,          !- Field 13
    Until: 20:00,1,          !- Field 15
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,1,          !- Field 20
    Until: 20:00,1,          !- Field 22
    Until: 24:00,1,          !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0;          !- Field 27

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE24 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,25,         !- Field 3
    Until: 20:00,100,        !- Field 5
    Until: 24:00,25,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,25,         !- Field 10
    Until: 20:00,100,        !- Field 12
    Until: 24:00,25,         !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,25,         !- Field 17
    Until: 20:00,100,        !- Field 19
    Until: 24:00,25,         !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,100;        !- Field 24

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE24 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,0,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,1,          !- Field 10
    Until: 20:00,0,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,1,          !- Field 17
    Until: 20:00,0,          !- Field 19
    Until: 24:00,1,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

  Sizing:Zone,
    BLOCK6:ZONE24,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE24,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE24,           !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE24,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE24,           !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomBed_Occ;        !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE24 Thermostat,!- Name
    BLOCK6:ZONE24,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE24;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE24,  !- Name
    BLOCK6:ZONE24 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE24 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE24,           !- Zone Name
    BLOCK6:ZONE24 Equipment, !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE24 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE24 Zone, !- Zone Air Node Name
    Node BLOCK6:ZONE24 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE24 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE24 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE24 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE24 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE24 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE24 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE24,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE24 Inlets,    !- Name
    Node BLOCK6:ZONE24 In;   !- Node 1 Name

! Modified schedule: Dwell_DomDining_Heat

  Schedule:Compact,
    BLOCK6:ZONE23 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,18,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,18,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 04:00,12,         !- Field 17
    Until: 10:00,18,         !- Field 19
    Until: 16:00,12,         !- Field 21
    Until: 22:00,18,         !- Field 23
    Until: 24:00,12,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 04:00,12,         !- Field 28
    Until: 10:00,18,         !- Field 30
    Until: 16:00,12,         !- Field 32
    Until: 22:00,18,         !- Field 34
    Until: 24:00,12,         !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,-50;        !- Field 39

! Modified schedule: Dwell_DomDining_Heat

  Schedule:Compact,
    BLOCK6:ZONE23 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 04:00,1,          !- Field 17
    Until: 10:00,1,          !- Field 19
    Until: 16:00,1,          !- Field 21
    Until: 22:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 04:00,1,          !- Field 28
    Until: 10:00,1,          !- Field 30
    Until: 16:00,1,          !- Field 32
    Until: 22:00,1,          !- Field 34
    Until: 24:00,1,          !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0;          !- Field 39

! Modified schedule: Dwell_DomDining_Cool

  Schedule:Compact,
    BLOCK6:ZONE23 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 16:00,100,        !- Field 7
    Until: 22:00,25,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 04:00,100,        !- Field 14
    Until: 10:00,25,         !- Field 16
    Until: 16:00,100,        !- Field 18
    Until: 22:00,25,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 04:00,100,        !- Field 25
    Until: 10:00,25,         !- Field 27
    Until: 16:00,100,        !- Field 29
    Until: 22:00,25,         !- Field 31
    Until: 24:00,100,        !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,100;        !- Field 36

! Modified schedule: Dwell_DomDining_Cool

  Schedule:Compact,
    BLOCK6:ZONE23 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 16:00,0,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 04:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 16:00,0,          !- Field 18
    Until: 22:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 04:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 16:00,0,          !- Field 29
    Until: 22:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

  Sizing:Zone,
    BLOCK6:ZONE23,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE23,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE23,           !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE23,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE23,           !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomDining_Occ;     !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE23 Thermostat,!- Name
    BLOCK6:ZONE23,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE23;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE23,  !- Name
    BLOCK6:ZONE23 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE23 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE23,           !- Zone Name
    BLOCK6:ZONE23 Equipment, !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE23 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE23 Zone, !- Zone Air Node Name
    Node BLOCK6:ZONE23 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE23 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE23 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE23 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE23 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE23 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE23 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE23,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE23 Inlets,    !- Name
    Node BLOCK6:ZONE23 In;   !- Node 1 Name

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE17 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,18,         !- Field 3
    Until: 20:00,12,         !- Field 5
    Until: 24:00,18,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,18,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,18,         !- Field 13
    Until: 20:00,12,         !- Field 15
    Until: 24:00,18,         !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,18,         !- Field 20
    Until: 20:00,12,         !- Field 22
    Until: 24:00,18,         !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,-50;        !- Field 27

! Modified schedule: Dwell_DomBed_Heat

  Schedule:Compact,
    BLOCK6:ZONE17 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 09:00,1,          !- Field 13
    Until: 20:00,1,          !- Field 15
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 09:00,1,          !- Field 20
    Until: 20:00,1,          !- Field 22
    Until: 24:00,1,          !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0;          !- Field 27

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE17 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,25,         !- Field 3
    Until: 20:00,100,        !- Field 5
    Until: 24:00,25,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,25,         !- Field 10
    Until: 20:00,100,        !- Field 12
    Until: 24:00,25,         !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,25,         !- Field 17
    Until: 20:00,100,        !- Field 19
    Until: 24:00,25,         !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,100;        !- Field 24

! Modified schedule: Dwell_DomBed_Cool

  Schedule:Compact,
    BLOCK6:ZONE17 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,1,          !- Field 3
    Until: 20:00,0,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 09:00,1,          !- Field 10
    Until: 20:00,0,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 09:00,1,          !- Field 17
    Until: 20:00,0,          !- Field 19
    Until: 24:00,1,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

  Sizing:Zone,
    BLOCK6:ZONE17,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE17,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE17,           !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE17,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE17,           !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomBed_Occ;        !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE17 Thermostat,!- Name
    BLOCK6:ZONE17,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE17;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE17,  !- Name
    BLOCK6:ZONE17 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE17 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE17,           !- Zone Name
    BLOCK6:ZONE17 Equipment, !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE17 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE17 Zone, !- Zone Air Node Name
    Node BLOCK6:ZONE17 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE17 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE17 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE17 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE17 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE17 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE17 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE17,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE17 Inlets,    !- Name
    Node BLOCK6:ZONE17 In;   !- Node 1 Name

! Modified schedule: 8:00 - 18:00 Mon - Sat

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Setpoint Schedule_Jan,  !- Name
    11_-50_5_10,             !- Sunday Schedule:Day Name
    1_-50_5_10,              !- Monday Schedule:Day Name
    1_-50_5_10,              !- Tuesday Schedule:Day Name
    1_-50_5_10,              !- Wednesday Schedule:Day Name
    1_-50_5_10,              !- Thursday Schedule:Day Name
    1_-50_5_10,              !- Friday Schedule:Day Name
    1_-50_5_10,              !- Saturday Schedule:Day Name
    11_-50_5_10,             !- Holiday Schedule:Day Name
    1_-50_5_10,              !- SummerDesignDay Schedule:Day Name
    11_-50_5_10,             !- WinterDesignDay Schedule:Day Name
    1_-50_5_10,              !- CustomDay1 Schedule:Day Name
    1_-50_5_10;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Setpoint Schedule_Feb,  !- Name
    11_-50_5_10,             !- Sunday Schedule:Day Name
    1_-50_5_10,              !- Monday Schedule:Day Name
    1_-50_5_10,              !- Tuesday Schedule:Day Name
    1_-50_5_10,              !- Wednesday Schedule:Day Name
    1_-50_5_10,              !- Thursday Schedule:Day Name
    1_-50_5_10,              !- Friday Schedule:Day Name
    1_-50_5_10,              !- Saturday Schedule:Day Name
    11_-50_5_10,             !- Holiday Schedule:Day Name
    1_-50_5_10,              !- SummerDesignDay Schedule:Day Name
    11_-50_5_10,             !- WinterDesignDay Schedule:Day Name
    1_-50_5_10,              !- CustomDay1 Schedule:Day Name
    1_-50_5_10;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Setpoint Schedule_Mar,  !- Name
    11_-50_5_10,             !- Sunday Schedule:Day Name
    1_-50_5_10,              !- Monday Schedule:Day Name
    1_-50_5_10,              !- Tuesday Schedule:Day Name
    1_-50_5_10,              !- Wednesday Schedule:Day Name
    1_-50_5_10,              !- Thursday Schedule:Day Name
    1_-50_5_10,              !- Friday Schedule:Day Name
    1_-50_5_10,              !- Saturday Schedule:Day Name
    11_-50_5_10,             !- Holiday Schedule:Day Name
    1_-50_5_10,              !- SummerDesignDay Schedule:Day Name
    11_-50_5_10,             !- WinterDesignDay Schedule:Day Name
    1_-50_5_10,              !- CustomDay1 Schedule:Day Name
    1_-50_5_10;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Setpoint Schedule_Apr,  !- Name
    11_-50_5_10,             !- Sunday Schedule:Day Name
    1_-50_5_10,              !- Monday Schedule:Day Name
    1_-50_5_10,              !- Tuesday Schedule:Day Name
    1_-50_5_10,              !- Wednesday Schedule:Day Name
    1_-50_5_10,              !- Thursday Schedule:Day Name
    1_-50_5_10,              !- Friday Schedule:Day Name
    1_-50_5_10,              !- Saturday Schedule:Day Name
    11_-50_5_10,             !- Holiday Schedule:Day Name
    1_-50_5_10,              !- SummerDesignDay Schedule:Day Name
    11_-50_5_10,             !- WinterDesignDay Schedule:Day Name
    1_-50_5_10,              !- CustomDay1 Schedule:Day Name
    1_-50_5_10;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Setpoint Schedule_May,  !- Name
    11_-50_5_10,             !- Sunday Schedule:Day Name
    1_-50_5_10,              !- Monday Schedule:Day Name
    1_-50_5_10,              !- Tuesday Schedule:Day Name
    1_-50_5_10,              !- Wednesday Schedule:Day Name
    1_-50_5_10,              !- Thursday Schedule:Day Name
    1_-50_5_10,              !- Friday Schedule:Day Name
    1_-50_5_10,              !- Saturday Schedule:Day Name
    11_-50_5_10,             !- Holiday Schedule:Day Name
    1_-50_5_10,              !- SummerDesignDay Schedule:Day Name
    11_-50_5_10,             !- WinterDesignDay Schedule:Day Name
    1_-50_5_10,              !- CustomDay1 Schedule:Day Name
    1_-50_5_10;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Setpoint Schedule_Jun,  !- Name
    11_-50_5_10,             !- Sunday Schedule:Day Name
    1_-50_5_10,              !- Monday Schedule:Day Name
    1_-50_5_10,              !- Tuesday Schedule:Day Name
    1_-50_5_10,              !- Wednesday Schedule:Day Name
    1_-50_5_10,              !- Thursday Schedule:Day Name
    1_-50_5_10,              !- Friday Schedule:Day Name
    1_-50_5_10,              !- Saturday Schedule:Day Name
    11_-50_5_10,             !- Holiday Schedule:Day Name
    1_-50_5_10,              !- SummerDesignDay Schedule:Day Name
    11_-50_5_10,             !- WinterDesignDay Schedule:Day Name
    1_-50_5_10,              !- CustomDay1 Schedule:Day Name
    1_-50_5_10;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Setpoint Schedule_Jul,  !- Name
    11_-50_5_10,             !- Sunday Schedule:Day Name
    1_-50_5_10,              !- Monday Schedule:Day Name
    1_-50_5_10,              !- Tuesday Schedule:Day Name
    1_-50_5_10,              !- Wednesday Schedule:Day Name
    1_-50_5_10,              !- Thursday Schedule:Day Name
    1_-50_5_10,              !- Friday Schedule:Day Name
    1_-50_5_10,              !- Saturday Schedule:Day Name
    11_-50_5_10,             !- Holiday Schedule:Day Name
    1_-50_5_10,              !- SummerDesignDay Schedule:Day Name
    11_-50_5_10,             !- WinterDesignDay Schedule:Day Name
    1_-50_5_10,              !- CustomDay1 Schedule:Day Name
    1_-50_5_10;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Setpoint Schedule_Aug,  !- Name
    11_-50_5_10,             !- Sunday Schedule:Day Name
    1_-50_5_10,              !- Monday Schedule:Day Name
    1_-50_5_10,              !- Tuesday Schedule:Day Name
    1_-50_5_10,              !- Wednesday Schedule:Day Name
    1_-50_5_10,              !- Thursday Schedule:Day Name
    1_-50_5_10,              !- Friday Schedule:Day Name
    1_-50_5_10,              !- Saturday Schedule:Day Name
    11_-50_5_10,             !- Holiday Schedule:Day Name
    1_-50_5_10,              !- SummerDesignDay Schedule:Day Name
    11_-50_5_10,             !- WinterDesignDay Schedule:Day Name
    1_-50_5_10,              !- CustomDay1 Schedule:Day Name
    1_-50_5_10;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Setpoint Schedule_Sep,  !- Name
    11_-50_5_10,             !- Sunday Schedule:Day Name
    1_-50_5_10,              !- Monday Schedule:Day Name
    1_-50_5_10,              !- Tuesday Schedule:Day Name
    1_-50_5_10,              !- Wednesday Schedule:Day Name
    1_-50_5_10,              !- Thursday Schedule:Day Name
    1_-50_5_10,              !- Friday Schedule:Day Name
    1_-50_5_10,              !- Saturday Schedule:Day Name
    11_-50_5_10,             !- Holiday Schedule:Day Name
    1_-50_5_10,              !- SummerDesignDay Schedule:Day Name
    11_-50_5_10,             !- WinterDesignDay Schedule:Day Name
    1_-50_5_10,              !- CustomDay1 Schedule:Day Name
    1_-50_5_10;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Setpoint Schedule_Oct,  !- Name
    11_-50_5_10,             !- Sunday Schedule:Day Name
    1_-50_5_10,              !- Monday Schedule:Day Name
    1_-50_5_10,              !- Tuesday Schedule:Day Name
    1_-50_5_10,              !- Wednesday Schedule:Day Name
    1_-50_5_10,              !- Thursday Schedule:Day Name
    1_-50_5_10,              !- Friday Schedule:Day Name
    1_-50_5_10,              !- Saturday Schedule:Day Name
    11_-50_5_10,             !- Holiday Schedule:Day Name
    1_-50_5_10,              !- SummerDesignDay Schedule:Day Name
    11_-50_5_10,             !- WinterDesignDay Schedule:Day Name
    1_-50_5_10,              !- CustomDay1 Schedule:Day Name
    1_-50_5_10;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Setpoint Schedule_Nov,  !- Name
    11_-50_5_10,             !- Sunday Schedule:Day Name
    1_-50_5_10,              !- Monday Schedule:Day Name
    1_-50_5_10,              !- Tuesday Schedule:Day Name
    1_-50_5_10,              !- Wednesday Schedule:Day Name
    1_-50_5_10,              !- Thursday Schedule:Day Name
    1_-50_5_10,              !- Friday Schedule:Day Name
    1_-50_5_10,              !- Saturday Schedule:Day Name
    11_-50_5_10,             !- Holiday Schedule:Day Name
    1_-50_5_10,              !- SummerDesignDay Schedule:Day Name
    11_-50_5_10,             !- WinterDesignDay Schedule:Day Name
    1_-50_5_10,              !- CustomDay1 Schedule:Day Name
    1_-50_5_10;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Setpoint Schedule_Dec,  !- Name
    11_-50_5_10,             !- Sunday Schedule:Day Name
    1_-50_5_10,              !- Monday Schedule:Day Name
    1_-50_5_10,              !- Tuesday Schedule:Day Name
    1_-50_5_10,              !- Wednesday Schedule:Day Name
    1_-50_5_10,              !- Thursday Schedule:Day Name
    1_-50_5_10,              !- Friday Schedule:Day Name
    1_-50_5_10,              !- Saturday Schedule:Day Name
    11_-50_5_10,             !- Holiday Schedule:Day Name
    1_-50_5_10,              !- SummerDesignDay Schedule:Day Name
    11_-50_5_10,             !- WinterDesignDay Schedule:Day Name
    1_-50_5_10,              !- CustomDay1 Schedule:Day Name
    1_-50_5_10;              !- CustomDay2 Schedule:Day Name

! Modified schedule: BLOCK6:ZONE2 Heating Setpoint Schedule

  Schedule:Year,
    BLOCK6:ZONE2 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    BLOCK6:ZONE2 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    BLOCK6:ZONE2 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    BLOCK6:ZONE2 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    BLOCK6:ZONE2 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    BLOCK6:ZONE2 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    BLOCK6:ZONE2 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    BLOCK6:ZONE2 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    BLOCK6:ZONE2 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    BLOCK6:ZONE2 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    BLOCK6:ZONE2 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    BLOCK6:ZONE2 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    BLOCK6:ZONE2 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: 8:00 - 18:00 Mon - Sat

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Heating Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

! Modified schedule: BLOCK6:ZONE2 Heating Availability Sch

  Schedule:Year,
    BLOCK6:ZONE2 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    BLOCK6:ZONE2 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    BLOCK6:ZONE2 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    BLOCK6:ZONE2 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    BLOCK6:ZONE2 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    BLOCK6:ZONE2 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    BLOCK6:ZONE2 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    BLOCK6:ZONE2 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    BLOCK6:ZONE2 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    BLOCK6:ZONE2 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    BLOCK6:ZONE2 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    BLOCK6:ZONE2 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    BLOCK6:ZONE2 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: 8:00 - 18:00 Mon - Sat

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling SP Sch_Jan,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling SP Sch_Feb,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling SP Sch_Mar,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling SP Sch_Apr,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling SP Sch_May,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling SP Sch_Jun,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling SP Sch_Jul,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling SP Sch_Aug,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling SP Sch_Sep,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling SP Sch_Oct,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling SP Sch_Nov,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling SP Sch_Dec,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

! Modified schedule: BLOCK6:ZONE2 Cooling SP Sch

  Schedule:Year,
    BLOCK6:ZONE2 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    BLOCK6:ZONE2 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    BLOCK6:ZONE2 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    BLOCK6:ZONE2 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    BLOCK6:ZONE2 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    BLOCK6:ZONE2 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    BLOCK6:ZONE2 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    BLOCK6:ZONE2 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    BLOCK6:ZONE2 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    BLOCK6:ZONE2 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    BLOCK6:ZONE2 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    BLOCK6:ZONE2 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    BLOCK6:ZONE2 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: 8:00 - 18:00 Mon - Sat

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BLOCK6:ZONE2 Cooling Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

! Modified schedule: BLOCK6:ZONE2 Cooling Availability Sch

  Schedule:Year,
    BLOCK6:ZONE2 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    BLOCK6:ZONE2 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    BLOCK6:ZONE2 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    BLOCK6:ZONE2 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    BLOCK6:ZONE2 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    BLOCK6:ZONE2 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    BLOCK6:ZONE2 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    BLOCK6:ZONE2 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    BLOCK6:ZONE2 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    BLOCK6:ZONE2 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    BLOCK6:ZONE2 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    BLOCK6:ZONE2 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    BLOCK6:ZONE2 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    BLOCK6:ZONE2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK6:ZONE2,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOCK6:ZONE2,            !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    BLOCK6:ZONE2,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    BLOCK6:ZONE2,            !- Name
    Sum,                     !- Outdoor Air Method
    .004,                    !- Outdoor Air Flow per Person {m3/s-person}
    .001,                    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Off 24/7;                !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    BLOCK6:ZONE2 Thermostat, !- Name
    BLOCK6:ZONE2,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOCK6:ZONE2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOCK6:ZONE2,  !- Name
    BLOCK6:ZONE2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK6:ZONE2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOCK6:ZONE2,            !- Zone Name
    BLOCK6:ZONE2 Equipment,  !- Zone Conditioning Equipment List Name
    BLOCK6:ZONE2 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOCK6:ZONE2 Zone,  !- Zone Air Node Name
    Node BLOCK6:ZONE2 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    BLOCK6:ZONE2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOCK6:ZONE2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOCK6:ZONE2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOCK6:ZONE2 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOCK6:ZONE2 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOCK6:ZONE2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    BLOCK6:ZONE2,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    BLOCK6:ZONE2 Inlets,     !- Name
    Node BLOCK6:ZONE2 In;    !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Water Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- District Heating Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,NATURALGAS:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,NATURALGAS:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,NATURALGAS:Facility,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,NATURALGAS:Facility,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

  Output:Variable,*,Zone Mean Air Temperature,hourly,On;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,*,Zone Operative Temperature,hourly,On;

  Output:Variable,*,Zone Air Relative Humidity,hourly,On;

  Output:Variable,*,Zone Mean Air Temperature,daily,On;

  Output:Variable,*,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,*,Zone Operative Temperature,daily,On;

  Output:Variable,*,Zone Air Relative Humidity,daily,On;

  Output:Variable,*,Zone Mean Air Temperature,monthly,On;

  Output:Variable,*,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,*,Zone Operative Temperature,monthly,On;

  Output:Variable,*,Zone Air Relative Humidity,monthly,On;

  Output:Variable,*,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,*,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,*,Zone Operative Temperature,runperiod,On;

  Output:Variable,*,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,*,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,*,Zone Ventilation Air Change Rate,hourly;

  Output:Variable,*,Zone Infiltration Air Change Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,*,Zone Ventilation Air Change Rate,daily;

  Output:Variable,*,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,*,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,*,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,*,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,daily;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,hourly;

  Output:Variable,*,Fan Electricity Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Facility Total Produced Electricity Energy,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,daily;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,daily;

  Output:Variable,*,Fan Electricity Rate,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Facility Total Produced Electricity Energy,daily;

  Output:Variable,*,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,monthly;

  Output:Variable,*,Fan Electricity Rate,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Facility Total Produced Electricity Energy,monthly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,runperiod;

  Output:Variable,*,Fan Electricity Rate,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Facility Total Produced Electricity Energy,runperiod;

  Output:Variable,*,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,runperiod;

  Output:Variable,*,Zone People Sensible Heating Rate,hourly;

  Output:Variable,*,Enclosure Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,*,Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,*,Enclosure Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE3#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE3#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE4#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE4#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE22#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE22#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE8#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE8#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE11#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE11#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE12#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE12#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE14#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE14#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE10#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE10#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE9#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE9#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE25#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE25#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE5#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE5#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE1#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE1#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE15#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE15#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE18#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE18#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE20#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE20#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE13#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE13#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE16#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE16#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE19#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE19#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE21#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE21#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE24#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE24#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE23#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE23#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE17#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE17#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE2#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE2#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE3#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE3#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE4#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE4#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE22#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE22#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE8#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE8#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE11#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE11#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE12#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE12#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE14#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE14#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE10#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE10#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE9#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE9#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE25#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE25#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE5#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE5#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE1#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE1#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE15#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE15#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE18#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE18#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE20#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE20#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE13#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE13#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE16#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE16#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE19#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE19#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE21#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE21#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE24#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE24#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE23#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE23#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE17#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE17#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE2#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE2#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE3#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE3#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE4#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE4#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE22#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE22#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE8#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE8#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE11#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE11#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE12#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE12#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE14#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE14#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE10#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE10#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE9#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE9#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE25#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE25#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE5#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE5#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE1#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE1#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE15#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE15#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE18#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE18#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE20#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE20#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE13#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE13#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE16#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE16#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE19#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE19#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE21#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE21#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE24#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE24#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE23#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE23#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE17#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE17#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE2#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE2#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE3#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE3#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE4#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE4#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE22#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE22#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE8#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE8#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE11#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE11#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE12#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE12#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE14#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE14#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE10#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE10#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE9#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE9#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE25#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE25#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE5#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE5#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE1#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE1#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE15#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE15#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE18#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE18#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE20#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE20#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE13#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE13#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE16#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE16#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE19#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE19#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE21#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE21#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE24#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE24#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE23#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE23#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE17#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE17#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE2#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE2#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE3#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE3#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE4#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE4#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE22#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE22#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE8#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE8#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE11#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE11#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE12#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE12#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE14#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE14#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE10#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE10#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE9#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE9#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE25#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE25#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE5#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE5#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE1#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE1#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE15#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE15#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE18#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE18#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE20#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE20#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE13#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE13#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE16#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE16#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE19#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE19#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE21#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE21#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE24#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE24#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE23#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE23#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE17#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE17#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE2#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE2#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE3#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE3#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE4#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE4#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE22#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE22#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE8#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE8#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE11#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE11#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE12#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE12#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE14#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE14#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE10#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE10#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE9#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE9#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE25#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE25#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE5#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE5#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE1#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE1#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE15#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE15#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE18#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE18#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE20#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE20#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE13#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE13#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE16#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE16#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE19#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE19#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE21#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE21#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE24#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE24#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE23#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE23#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE17#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE17#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE2#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE2#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#ROOF1:ZONE1#07:InteriorEquipment*,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,*,Zone People Sensible Heating Rate,daily;

  Output:Variable,*,Enclosure Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,*,Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,*,Enclosure Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE3#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE3#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE4#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE4#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE22#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE22#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE8#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE8#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE11#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE11#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE12#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE12#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE14#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE14#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE10#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE10#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE9#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE9#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE25#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE25#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE5#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE5#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE1#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE1#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE15#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE15#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE18#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE18#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE20#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE20#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE13#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE13#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE16#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE16#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE19#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE19#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE21#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE21#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE24#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE24#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE23#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE23#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE17#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE17#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE2#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE2#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE3#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE3#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE4#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE4#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE22#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE22#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE8#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE8#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE11#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE11#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE12#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE12#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE14#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE14#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE10#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE10#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE9#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE9#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE25#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE25#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE5#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE5#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE1#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE1#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE15#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE15#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE18#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE18#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE20#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE20#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE13#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE13#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE16#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE16#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE19#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE19#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE21#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE21#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE24#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE24#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE23#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE23#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE17#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE17#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE2#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE2#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE3#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE3#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE4#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE4#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE22#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE22#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE8#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE8#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE11#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE11#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE12#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE12#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE14#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE14#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE10#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE10#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE9#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE9#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE25#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE25#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE5#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE5#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE1#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE1#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE15#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE15#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE18#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE18#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE20#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE20#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE13#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE13#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE16#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE16#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE19#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE19#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE21#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE21#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE24#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE24#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE23#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE23#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE17#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE17#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE2#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE2#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE3#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE3#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE4#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE4#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE22#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE22#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE8#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE8#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE11#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE11#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE12#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE12#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE14#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE14#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE10#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE10#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE9#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE9#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE25#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE25#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE5#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE5#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE1#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE1#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE15#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE15#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE18#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE18#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE20#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE20#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE13#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE13#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE16#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE16#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE19#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE19#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE21#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE21#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE24#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE24#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE23#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE23#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE17#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE17#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE2#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE2#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE3#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE3#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE4#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE4#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE22#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE22#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE8#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE8#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE11#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE11#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE12#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE12#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE14#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE14#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE10#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE10#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE9#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE9#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE25#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE25#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE5#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE5#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE1#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE1#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE15#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE15#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE18#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE18#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE20#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE20#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE13#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE13#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE16#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE16#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE19#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE19#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE21#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE21#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE24#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE24#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE23#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE23#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE17#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE17#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE2#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE2#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE3#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE3#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE4#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE4#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE22#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE22#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE8#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE8#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE11#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE11#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE12#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE12#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE14#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE14#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE10#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE10#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE9#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE9#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE25#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE25#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE5#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE5#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE1#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE1#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE15#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE15#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE18#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE18#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE20#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE20#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE13#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE13#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE16#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE16#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE19#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE19#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE21#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE21#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE24#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE24#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE23#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE23#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE17#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE17#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE2#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE2#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#ROOF1:ZONE1#07:InteriorEquipment*,daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,daily;

  Output:Variable,*,Site Wind Speed,daily;

  Output:Variable,*,Site Wind Direction,daily;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Solar Azimuth Angle,daily;

  Output:Variable,*,Site Solar Altitude Angle,daily;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,daily;

  Output:Variable,*,Zone People Sensible Heating Rate,monthly;

  Output:Variable,*,Enclosure Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,*,Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,*,Enclosure Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE3#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE3#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE4#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE4#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE22#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE22#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE8#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE8#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE11#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE11#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE12#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE12#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE14#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE14#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE10#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE10#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE9#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE9#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE25#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE25#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE5#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE5#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE1#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE1#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE15#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE15#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE18#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE18#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE20#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE20#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE13#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE13#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE16#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE16#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE19#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE19#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE21#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE21#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE24#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE24#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE23#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE23#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE17#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE17#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE2#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE2#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE3#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE3#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE4#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE4#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE22#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE22#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE8#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE8#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE11#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE11#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE12#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE12#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE14#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE14#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE10#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE10#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE9#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE9#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE25#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE25#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE5#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE5#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE1#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE1#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE15#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE15#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE18#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE18#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE20#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE20#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE13#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE13#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE16#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE16#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE19#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE19#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE21#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE21#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE24#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE24#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE23#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE23#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE17#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE17#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE2#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE2#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE3#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE3#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE4#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE4#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE22#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE22#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE8#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE8#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE11#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE11#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE12#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE12#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE14#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE14#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE10#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE10#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE9#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE9#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE25#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE25#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE5#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE5#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE1#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE1#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE15#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE15#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE18#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE18#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE20#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE20#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE13#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE13#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE16#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE16#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE19#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE19#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE21#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE21#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE24#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE24#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE23#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE23#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE17#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE17#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE2#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE2#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE3#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE3#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE4#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE4#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE22#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE22#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE8#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE8#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE11#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE11#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE12#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE12#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE14#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE14#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE10#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE10#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE9#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE9#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE25#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE25#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE5#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE5#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE1#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE1#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE15#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE15#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE18#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE18#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE20#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE20#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE13#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE13#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE16#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE16#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE19#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE19#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE21#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE21#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE24#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE24#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE23#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE23#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE17#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE17#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE2#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE2#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE3#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE3#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE4#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE4#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE22#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE22#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE8#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE8#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE11#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE11#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE12#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE12#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE14#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE14#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE10#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE10#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE9#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE9#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE25#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE25#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE5#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE5#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE1#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE1#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE15#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE15#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE18#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE18#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE20#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE20#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE13#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE13#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE16#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE16#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE19#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE19#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE21#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE21#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE24#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE24#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE23#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE23#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE17#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE17#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE2#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE2#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE3#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE3#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE4#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE4#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE22#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE22#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE8#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE8#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE11#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE11#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE12#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE12#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE14#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE14#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE10#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE10#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE9#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE9#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE25#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE25#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE5#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE5#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE1#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE1#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE15#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE15#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE18#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE18#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE20#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE20#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE13#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE13#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE16#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE16#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE19#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE19#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE21#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE21#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE24#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE24#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE23#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE23#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE17#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE17#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE2#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE2#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#ROOF1:ZONE1#07:InteriorEquipment*,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,*,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,*,Enclosure Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,*,Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,*,Enclosure Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE3#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE3#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE4#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE4#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE22#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE22#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE8#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE8#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE11#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE11#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE12#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE12#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE14#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE14#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE10#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE10#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE9#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE9#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE25#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE25#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE5#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE5#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE1#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE1#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE15#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE15#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE18#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE18#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE20#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE20#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE13#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE13#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE16#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE16#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE19#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE19#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE21#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE21#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE24#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE24#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE23#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE23#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE17#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE17#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE2#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK1:ZONE2#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE3#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE3#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE4#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE4#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE22#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE22#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE8#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE8#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE11#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE11#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE12#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE12#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE14#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE14#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE10#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE10#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE9#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE9#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE25#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE25#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE5#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE5#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE1#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE1#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE15#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE15#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE18#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE18#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE20#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE20#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE13#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE13#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE16#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE16#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE19#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE19#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE21#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE21#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE24#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE24#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE23#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE23#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE17#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE17#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE2#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK2:ZONE2#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE3#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE3#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE4#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE4#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE22#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE22#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE8#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE8#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE11#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE11#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE12#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE12#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE14#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE14#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE10#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE10#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE9#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE9#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE25#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE25#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE5#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE5#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE1#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE1#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE15#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE15#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE18#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE18#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE20#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE20#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE13#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE13#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE16#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE16#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE19#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE19#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE21#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE21#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE24#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE24#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE23#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE23#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE17#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE17#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE2#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK3:ZONE2#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE3#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE3#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE4#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE4#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE22#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE22#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE8#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE8#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE11#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE11#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE12#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE12#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE14#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE14#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE10#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE10#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE9#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE9#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE25#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE25#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE5#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE5#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE1#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE1#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE15#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE15#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE18#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE18#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE20#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE20#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE13#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE13#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE16#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE16#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE19#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE19#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE21#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE21#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE24#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE24#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE23#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE23#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE17#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE17#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE2#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK4:ZONE2#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE3#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE3#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE4#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE4#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE22#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE22#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE8#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE8#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE11#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE11#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE12#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE12#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE14#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE14#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE10#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE10#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE9#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE9#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE25#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE25#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE5#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE5#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE1#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE1#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE15#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE15#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE18#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE18#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE20#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE20#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE13#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE13#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE16#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE16#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE19#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE19#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE21#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE21#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE24#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE24#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE23#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE23#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE17#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE17#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE2#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK5:ZONE2#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE3#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE3#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE4#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE4#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE22#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE22#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE8#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE8#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE11#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE11#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE12#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE12#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE14#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE14#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE10#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE10#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE9#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE9#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE25#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE25#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE5#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE5#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE1#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE1#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE15#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE15#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE18#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE18#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE20#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE20#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE13#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE13#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE16#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE16#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE19#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE19#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE21#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE21#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE24#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE24#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE23#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE23#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE17#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE17#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE2#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#BLOCK6:ZONE2#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#ROOF1:ZONE1#07:InteriorEquipment*,runperiod;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,runperiod;

  Output:Variable,*,Site Wind Speed,runperiod;

  Output:Variable,*,Site Wind Direction,runperiod;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Solar Azimuth Angle,runperiod;

  Output:Variable,*,Site Solar Altitude Angle,runperiod;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,runperiod;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

